branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.05378421,0.05433872,-10.94350338,-6.60375500,-78.75727844,-77.99215698,26.88400841,16.19518471,0.00055451,0.00377283,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-49.25611496,49.30915070,-27.37741089,25.08003426,-84.75183105,92.87103271,134.1107635,131.1824951,0.05303912,0.32660928,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,120.0566864,-119.9473724,10.93036652,-12.33456516,70.81918335,-108.2169495,285.4653625,285.9313049,0.10932609,0.63367683,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,120.0566864,-119.9473724,10.93036652,-12.33456516,70.81918335,-108.2169495,285.4653625,285.9313049,0.10932609,0.63367683,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,86.28543091,-86.00656128,22.55328369,-26.45876122,79.77507782,-96.71810150,210.4502258,214.1470337,0.27887306,1.79479825,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-32.44368362,32.49139023,12.02862453,-17.20290565,-140.2874603,31.65911865,84.34767914,89.83817291,0.04770673,0.31692609,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-35.77484894,35.87433243,1.92418838,-26.46812820,-123.0237427,22.20692062,87.33338928,109.4568939,0.09948131,0.99537838,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-85.34970856,85.79280090,23.29389381,-28.70121002,-133.3422089,41.55786133,214.6451111,220.5272980,0.44308800,2.91386700,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,37.32584000,-37.16681671,-30.37594795,19.62634277,20.91618538,-146.5764160,117.3104401,101.4489441,0.15902326,1.03129876,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52397156,78.84339905,34.19266510,-32.79909134,-143.4753571,36.01829147,208.7756042,209.5626984,0.31943029,2.21517968,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,47.45320892,-47.14438629,-12.93700027,-33.64935684,47.20280838,-79.35584259,114.0891342,136.6782227,0.30882269,2.39286447,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-59.43365097,59.69080353,22.54427719,-41.59365463,-138.3201752,25.99500847,147.4463043,170.5653076,0.25715077,1.99390757,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-5.80710125,5.82244062,-33.27750397,-11.27628136,-37.18915558,-0.23816846,79.24869537,29.43732643,0.01533943,0.15349132,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-38.55738831,38.66448593,13.89090538,-21.70605278,-140.2538452,29.31723785,100.1471710,108.8650818,0.10709886,0.71215576,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,41.94310760,-41.69102097,-33.75268555,18.39482498,24.52615929,-138.6811829,128.7530365,107.5296936,0.25209031,1.64687371,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-96.64488983,98.05982971,1.53762698,-47.88120270,-115.7847519,31.04782677,228.0841827,263.2478333,1.41493869,14.26698971,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-101.4546127,103.3017273,24.85189819,-41.87090302,-128.6371613,35.04228210,246.4828949,270.5292053,1.84710979,15.30765629,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.52048492,-99.25993347,-0.13152435,-8.58113003,63.51720810,-109.9322433,233.9587097,235.0997772,0.26055041,2.67695951,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98399353,30.01973724,-29.37599754,26.64444351,-76.75211334,100.2180176,103.5325165,98.54827881,0.03574198,0.23715335,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,46.03537369,-45.77910995,-41.61924362,31.79868507,19.80758476,-151.4336700,150.5665894,133.3016968,0.25626162,1.67271292,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-39.53799438,39.67137909,-30.14113235,0.54978728,-80.75714874,61.06174850,120.6201401,94.85080719,0.13338555,1.37387109,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,171.0317078,-167.1162872,-23.53156853,25.56777000,27.94268036,-142.2649841,408.8408508,398.7767334,3.91542125,31.63660240,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,151.9750671,-150.2702789,-60.02215576,59.01254272,14.22517681,-160.9417114,386.9489136,374.2806702,1.70479083,13.73047829,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-32.67632675,32.79026413,47.25785828,-59.97243500,-175.9110718,-2.53241563,132.8498077,160.3518677,0.11393911,1.13674104,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,67.64163971,-67.23968506,-9.02188396,-28.52299118,51.83003235,-94.30383301,157.7895203,171.3499451,0.40195403,4.01024723,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96531296,31.41600227,-38.23596954,101.0792084,-73.01457977,108.1526337,119.8041306,0.03468583,0.34973854,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46362019,-10.72521687,6.42780352,-79.72620392,87.60384369,42.37872696,37.22249603,0.00262120,0.02472468,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841984,-7.16800022,1.35569167,-2.86800003,74.35221100,-94.53102112,17.15713310,18.15943909,0.00041915,0.00273548,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63204002,21.63430977,-7.78349543,5.73856974,-96.56774139,78.44870758,54.06601715,52.61798477,0.00227129,0.02142412,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62738800,-60.53108597,1.37504828,-10.89212322,56.40295029,-113.8054581,145.8598328,148.3981781,0.09630265,0.96063602,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-163.3466187,166.4401245,-0.45527443,0.91505200,-124.7366867,46.74853134,392.8864441,392.6009827,3.09349179,25.01555443,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-163.3466187,166.4401245,-0.45527443,0.91505200,-124.7366867,46.74853134,392.8864441,392.6009827,3.09349179,25.01555443,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,194.7384186,-192.2258911,10.39568520,-5.55963278,43.55446243,-131.9098663,452.1156006,453.6075439,2.51253390,20.19816399,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-181.0370331,182.9473572,-10.45123768,13.26464462,-130.2625122,44.64574051,427.7369080,425.2502747,1.91033709,19.07442665,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-94.84461975,95.24749756,0.56603551,-6.54508686,-123.2685776,51.17268753,228.8018951,229.6316223,0.40287143,3.25738454,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-94.84461975,95.24749756,0.56603551,-6.54508686,-123.2685776,51.17268753,228.8018951,229.6316223,0.40287143,3.25738454,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,75.57087708,-75.35050201,12.62567616,-24.87017059,64.58853149,-105.0879745,184.2840576,192.6985321,0.22038075,2.21277976,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,5.48083878,-5.47878933,-12.20618916,3.27705741,-8.79411602,-153.7789154,32.52750015,15.49434090,0.00204951,0.02047818,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65120697,-86.23999023,12.49562359,-17.51199913,65.31211853,-109.7061768,212.4809570,215.7139587,0.41120964,2.72839785,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,41.49949646,-41.47183990,-0.71382970,-5.30681181,55.66065598,-115.6831970,100.7964935,101.6405792,0.02765873,0.27658731,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7655640,84.61193085,-83.12755585,58.76222229,-121.0237274,607.3091431,608.0744019,0.23442872,2.52010894,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.35466576,21.40833855,13.63010216,-23.96652031,-152.9235077,10.77671814,60.13946152,76.82656860,0.05367474,0.36494726,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,1.99061668,-1.98192191,-18.02725792,-1.79784524,-24.22571564,-78.16262817,43.33897018,6.35219240,0.00869485,0.05911833,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83225632,11.34734154,32.73934937,-146.2761536,62.11223221,61.58442307,0.00218528,0.01499342,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-121.1548004,121.3537216,-5.60704660,1.13318563,-113.7573700,63.24462891,285.1225586,284.7079163,0.19892243,1.87635100,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,119.2010727,-118.5524445,1.46417320,-16.45936012,63.41336441,-106.4787445,279.6665039,283.4201965,0.64862645,6.11809826,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,6.05902243,-6.03820419,-7.68035412,-22.37038231,7.06957579,-45.98321152,22.94999123,54.92844009,0.02081853,0.11220697,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-4.26660585,4.27528763,-23.95232010,-15.98305416,-40.62705612,-15.90253830,58.13636398,39.22103500,0.00868192,0.05921983,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-107.9589005,-16.17810631,16.91594887,64.81577301,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-27.95187569,28.00761414,-38.17543793,27.37307167,-67.41172791,102.8267059,110.9999237,91.10020447,0.05574036,0.43271273,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-56.72343826,57.03090286,-19.75825310,-13.45104122,-99.93098450,45.21216202,140.8212738,136.3054199,0.30746162,2.38999414,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15110016,-69.00907898,-23.97426605,-5.37276554,40.60513306,-109.6385651,177.1488495,165.6349640,1.14202440,7.81160831,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9545593,175.0000000,52.81945419,-52.93146515,-137.3262482,42.50569153,436.7007141,437.0881653,0.04543833,0.44832486,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99276483,-3.82799983,67.74713135,-110.2289124,148.7194977,148.9659576,0.05307855,0.36311349,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184711,-106.2495651,67.67797852,61.18326187,59.77689743,0.01570767,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071294,54.75239944,-120.9703674,74.98722839,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,29.37775040,-116.7905807,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31481075,-10.29217720,8.18082714,-8.92682743,106.0137100,-71.35923004,53.51073074,55.58592987,0.02263441,0.05194698,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,57.79367828,-121.0558319,32.06383896,32.05364227,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-103.7972488,76.17186737,129.1160583,129.0953369,0.02129329,0.08231628,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226135,58.94423676,-119.8744202,32.05364227,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57499981,3.00137305,-3.13199973,82.12593842,-97.13875580,41.43366623,41.60432053,0.00125959,0.00487880,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.23715687,-8.22015953,-7.80067205,4.26615858,22.99207115,-140.4960175,46.45637512,37.76078415,0.01699839,0.09796440,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-25.98942757,26.03253174,7.38944483,-8.42551708,-129.4387207,47.97145081,110.6449356,112.1755371,0.04310280,0.24840824,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62500954,-1.25300002,69.95717621,-105.9270554,36.26757812,36.54568863,0.00229920,0.01325068,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.85687637,34.93670654,7.80050755,-8.70256233,-126.7084503,51.17363739,146.4364777,147.7219391,0.07983115,0.46007949,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.93670654,35.01681137,8.70256233,-9.07959175,-128.8264313,50.11608505,147.7219391,148.4166412,0.08010452,0.31028241,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62278366,-24.61585236,7.19347000,-8.65637016,77.54600525,-99.26642609,61.91625595,63.03452301,0.00693268,0.04896208,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000011,-8.16134167,-133.0409088,18.50520897,22.69978142,29.43590927,0.00440092,0.03085209,1,
