branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929749,23.25959587,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929749,23.25959587,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188026,32.87810898,-155.3954468,23.24735069,523.5697632,521.7801514,0.82415032,10.98288631,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371124,32.96058655,-155.3730011,23.26991653,523.5875244,521.7930298,0.81986076,10.98353195,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611450,-8.90847111,-169.4382324,8.41454029,762.7609253,764.8359985,3.16332793,37.52393723,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91305542,-72.91305542,20.87836456,-159.1217041,2844.010254,2844.010254,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77903748,-86.65214539,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09770966,93.86045074,-145.9629974,33.98201752,683.0803833,682.8432007,0.10363320,1.04373443,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12819672,93.89102173,-145.9570160,33.98799896,683.1058350,682.8686523,0.10364094,1.04381227,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05997467,93.83200073,-145.9698792,33.97552490,683.0314941,682.7961426,0.11102000,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84066772,93.60276794,-146.0134583,33.93151093,682.8654175,682.6287842,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894023,178.9358063,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344180,178.9114227,791.0541382,788.3571777,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894023,178.9358063,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32715607,89.48223114,8.33155918,8.18347454,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674805,6.44029140,-6.38344860,11.92359638,-168.0602112,495.1768799,495.1814880,0.01167410,0.11284962,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44058657,-6.39798069,11.93613529,-168.0514374,495.1730347,495.1765747,0.00778259,0.08560854,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683960,-197.1606140,6.65386391,-6.62549210,12.00595474,-167.9854126,495.1928101,495.1953125,0.00778320,0.05837401,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644745,6.76057100,-6.74354744,12.03918839,-167.9556580,495.2023926,495.2039185,0.00389174,0.03502569,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8459015,144.3493958,76.23226166,-74.84008026,162.1683350,-18.94600487,408.6568604,412.8452759,0.50349730,4.96534014,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0551910,145.5674591,76.97647858,-75.49945068,162.1364746,-18.96863747,412.2139282,416.4072266,0.51226246,5.05178022,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8606720,144.3641968,76.20832062,-74.81606293,162.1782074,-18.93621635,408.6615295,412.8485413,0.50350696,4.96543550,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.15530777,9.15530777,0.00395916,-0.00312096,-169.9348450,10.06521130,22.98181343,22.98181343,0.00000000,0.00083820,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605835,197.1644897,-7.10998774,6.74354744,-167.8447723,12.04441357,495.2376099,495.2039490,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87649155,6.62549210,-167.9125366,12.01466274,495.2168274,495.1952515,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606598,197.1606598,-6.58898211,6.39798212,-167.9959869,11.94861794,495.1923828,495.1766052,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635742,197.1674805,-6.74989080,6.38344860,-167.9493103,11.93985558,495.2133484,495.1814880,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24240112,-90.51782990,6.77487803,8.18347454,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31635189,1.32116139,-6.04816437,-19.19589996,-79.96659851,-63.87351990,14.88654327,46.60941696,0.00480944,0.05068480,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.68823624,-47.50379181,-16.00274467,-1.08062100,3.63910508,-154.1925049,121.8488007,114.8162231,0.18444714,1.94197989,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-34.70288849,34.89929962,-4.96779156,-19.54371262,-144.9812775,-4.66810656,84.47365570,96.65036774,0.19641353,1.41218996,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,38.81227112,-38.80718231,-4.73322773,3.95949554,17.55141830,-161.2449341,94.47946167,94.25743866,0.00508735,0.05186271,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-79.31508636,97.17713165,1.99215209,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80007172,-49.79745102,-9.80969620,9.64160633,13.54076767,-166.2495270,122.5143738,122.4268036,0.00261838,0.02118507,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80006790,-49.79744720,-9.80067825,9.64003086,13.54969978,-166.2477722,122.5105972,122.4260712,0.00261828,0.02213640,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,53.91008377,-53.51243591,-9.86635685,8.27794361,14.33714199,-160.4083405,132.2824097,131.9300079,0.39764231,3.46358895,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,53.91008377,-53.51243591,-9.86635685,8.27794361,14.33714199,-160.4083405,132.2824097,131.9300079,0.39764231,3.46358895,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-8.68745995,8.69152069,-0.44400319,-8.16390705,-152.3659515,-18.70270157,20.99603462,28.81376648,0.00406013,0.03524356,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-33.68041992,33.70944977,-8.76139450,4.90579748,-138.2166138,35.15235138,84.02883911,82.08305359,0.02903359,0.20792857,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,84.41797638,-95.33890533,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95351028,42.95385742,6.96483564,-6.99050570,-163.2470398,16.71648026,105.0297012,105.0405731,0.00035017,0.00245118,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.47794914,-31.39673996,-10.51786518,-4.03570557,7.48702526,-145.4733887,80.10647583,76.43206024,0.08120884,0.67858809,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-25.47344017,25.54796600,25.25004196,2.12644935,164.7190552,33.18171692,87.41226196,61.86500168,0.07452849,0.56039017,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-25.63405609,25.70711708,-4.24297476,-12.43354893,-142.1778717,1.39079678,62.70122147,68.94947052,0.07305919,0.54966265,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,16.17972946,-16.12576294,-38.12571335,-20.49829865,-37.53803635,-97.23065948,100.9371185,62.83948898,0.05396716,0.52598703,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,16.17972946,-16.12576294,-38.12571335,-20.49829865,-37.53803635,-97.23065948,100.9371185,62.83948898,0.05396716,0.52598703,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,59.96079254,-59.34118652,-16.65712357,-5.47971964,13.94135571,-140.8246765,151.6645966,145.6993408,0.61960953,4.59965754,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,108.7374802,-105.6743469,-19.76994705,-2.09720278,19.16207314,-135.5424805,269.3489685,259.8918762,3.06313777,25.97080803,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-78.28105164,78.48320770,47.03254318,-3.15748310,179.9629974,27.24269676,220.0342712,188.6400299,0.20214982,1.94188058,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-101.4409180,102.6089172,-6.97466898,-22.44707870,-145.1057434,12.21746922,244.9881287,252.3081360,1.16800094,11.39162731,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,192.9574432,-187.3355255,-0.15915781,16.15076447,30.91382599,-141.6068573,464.9105835,462.3446350,5.62192917,41.01045609,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-14.23884296,14.25775433,1.60570216,-13.34178925,-156.8875275,-14.01093102,34.41316986,47.03072357,0.01891142,0.13551995,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-64.24436951,64.60847473,1.55178165,-29.20847321,-151.8371887,2.19508410,154.3361511,171.4879761,0.36411291,3.51071286,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,61.81208038,-61.40476990,-21.61793327,2.62376738,6.60666847,-153.3585052,158.4215546,148.0314178,0.40731001,3.50118732,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,35.97778320,-142.7090149,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,35.97778320,-142.7090149,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-142.7090149,35.97778320,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,142.7145691,-142.3711090,28.79779625,-29.10316849,35.96558762,-142.5636902,349.7274780,351.5561218,0.34346530,3.50490737,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,138.7680664,-138.4500427,28.68536758,-28.99797821,36.23666382,-142.2873535,340.3851929,342.2152405,0.31801277,3.41309094,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,145.2951965,-144.9472198,29.40024757,-29.69483185,35.99655151,-142.5390015,356.0902710,357.9488525,0.34798086,3.56882691,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,52.65913773,-52.58149338,1.64909887,-7.58152771,26.35101128,-146.3685608,126.5556717,127.9723358,0.07764311,0.81153709,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,43.88587570,-43.80367661,-5.83989954,-3.90645194,16.97746468,-149.2074738,106.3484879,105.7915573,0.08219868,0.87031817,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,132.5791321,-132.1971283,2.30495596,-3.72934341,25.55331039,-152.1343689,318.5193481,318.8129883,0.38201496,3.92169762,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,127.9755478,-127.6195068,2.63407874,-4.05254698,25.73642731,-151.9314728,307.4779968,307.8060608,0.35604012,3.78724551,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,132.5281830,-132.1480560,2.35794830,-3.79231238,25.57659721,-152.1064911,318.3992310,318.6990356,0.38012356,3.92042685,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,175.4873962,-171.5106506,8.77112293,0.03802553,27.41864204,-144.3415222,422.0683289,423.6658936,3.97674775,33.88681412,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,175.7379913,-173.2963562,14.59878731,-9.94506931,29.30602646,-146.4990692,423.5981445,425.7987366,2.44163370,17.51032829,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,182.2297974,-176.4801331,30.27958298,-11.56860924,33.99145889,-136.2310944,443.7398987,452.9414673,5.74966860,50.07368469,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,136.2713928,-134.4892120,13.70338917,-16.58185005,30.29963112,-142.1301117,328.9913635,333.9309082,1.78217864,15.25415516,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-60.77423096,60.83179855,-26.92616653,24.27375221,-130.2209320,47.18030167,160.8133545,157.7718964,0.05756754,0.59459627,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-134.2676086,134.4226532,16.44789314,-18.07794189,-160.4619751,18.22374916,327.1659546,328.1316833,0.15503670,1.50266349,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-77.97279358,78.03350067,-20.74150085,19.06601334,-139.6770172,38.70096207,194.3588867,192.9599304,0.06070452,0.67667693,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-51.81701279,51.83332062,-15.44365311,14.28693962,-137.9770050,40.66150665,130.2468567,129.3621216,0.01630959,0.17619699,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-56.20509338,56.22332764,-16.64664268,15.44678020,-138.0752106,40.60921860,141.2047882,140.2823029,0.01823150,0.19614580,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,194.4300842,-194.2014465,4.54788971,-3.52508211,26.31077003,-153.2637787,467.1725159,467.2445984,0.22864272,2.46657014,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-205.1380157,205.3815308,-3.55853033,4.65351248,-153.3098602,26.26879501,493.5507202,493.4781189,0.24351855,2.60526180,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-116.3833160,116.4408798,-26.84248734,26.50535393,-141.7609863,37.79450989,287.3706055,286.8601074,0.05756325,0.61357188,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-120.8361053,120.8939514,-28.02396965,27.65499306,-141.6961823,37.85577011,298.4404297,297.9032593,0.05784911,0.62646353,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,117.0164719,-116.2662888,17.96928596,-21.67233086,33.70107651,-141.5522156,284.3827209,288.4219360,0.75018835,6.24245214,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,-0.00000000,0.00000000,0.00000000,-0.00000000,-156.0375671,23.96249771,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857788,1078.857788,246.3093567,-246.3093567,-167.8897858,12.11028194,2658.230469,2658.230469,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-31.72316551,31.75179672,-7.44915915,0.54276770,-140.5356445,26.67570686,78.55477905,76.39273071,0.02863016,0.31502590,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-153.7707977,154.5430603,-20.80363274,20.99705887,-143.5772400,33.43352890,377.8488159,375.1817017,0.77224904,8.38666916,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-82.47023010,83.30908966,6.47690439,9.96980190,-151.7461243,34.71322632,200.8545990,204.6151733,0.83885717,7.09120560,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,129.9536591,-128.5588989,1.38059556,-5.43401814,26.85844421,-146.2811127,313.2955627,314.3010864,1.39476228,11.44299984,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,29.76258659,-29.67491150,15.15685177,-26.14439774,58.28644943,-106.4734497,81.58287811,97.89305115,0.08767629,0.71425939,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-100.8901825,101.5893097,-10.59649944,4.33159113,-139.4949799,33.74009323,250.5494080,248.3696747,0.69912511,5.75790834,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.36034775,21.36486435,-35.86115265,34.81174469,-89.48119354,89.72943878,101.9567413,99.65960693,0.00451558,0.05015516,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-68.10909271,68.39166260,-4.44802570,-7.61286545,-144.9649353,22.36644936,166.7191010,167.5647888,0.28257257,3.06956530,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-39.54464722,39.64212418,-0.42245424,-9.40515137,-143.7167511,21.16254044,97.68882751,100.6260223,0.09747694,0.80226290,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95882034,19.96372223,-34.67614365,34.16477585,-84.25257111,95.34875488,98.83245087,97.65354156,0.00490149,0.04059048,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,189.1995697,-187.1643219,17.57656860,-10.38920689,40.97877502,-136.1408691,469.3734741,471.1365051,2.03524804,16.71083069,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,113.9588852,-112.7454147,33.96841431,-37.31436920,57.28012466,-117.3770905,298.8737488,307.7894897,1.21345854,8.27929592,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,135.1674347,-134.7892914,25.25077248,-25.44799423,40.79804993,-137.9653931,337.3043213,338.6745911,0.37814820,2.81895900,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,65.25991821,-64.66134644,-6.90332651,28.69803238,22.34681320,-171.0832214,159.8883057,174.5917664,0.59857684,5.10305977,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,59.65436554,-59.05886841,-0.17916076,-4.79991055,28.21314621,-141.9674225,145.3443146,144.0450134,0.59550041,5.20284653,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,39.37004089,-39.24290085,5.23065090,-16.72016716,34.77000809,-128.5374908,95.89542389,103.9293213,0.12713881,0.91129106,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-7.93609476,7.96352863,18.32062912,-25.60797691,146.5029907,-39.87599182,48.89307022,66.18458557,0.02743399,0.20300101,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-6.04986811,6.06205797,10.67999649,-18.75725365,152.7795105,-39.00823593,29.90542793,48.27318192,0.01218997,0.09297560,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-6.04603100,6.04986906,2.27670670,-10.67999649,-167.2380066,-27.22054100,15.70689869,29.90542984,0.00383783,0.02929763,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,6.51503372,-6.51483917,2.08118582,-2.72586417,51.10199356,-123.8986664,16.62645340,17.16959000,0.00019449,0.00140213,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,-19.74525070,19.77624321,28.16223717,4.15275669,158.9348145,45.24531555,84.09060669,49.12439346,0.03099114,0.22890572,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,19.23932648,-19.08071327,-4.91838312,4.54390049,19.04614067,-158.2200165,48.27475739,46.44919586,0.15861310,1.15269279,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,79.08640289,-77.97187805,-22.68121910,2.66333222,17.89712334,-142.2291565,201.1513367,190.3104858,1.11452341,8.02324677,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,54.42185974,-53.94985199,-11.66721439,-10.21834278,27.62706184,-125.9543762,135.7696228,135.0148163,0.47201002,3.39444351,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,141.6636047,-139.4606323,-7.61779451,6.82974529,40.24260712,-133.0352783,348.8373108,346.7500916,2.20296264,15.76350594,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,163.5867310,-160.2890625,2.01989555,3.11445451,44.02808380,-129.4348907,402.2710876,402.1419067,3.29767203,23.65395737,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,121.9995117,-120.4670868,-8.57497787,25.12578011,45.74793243,-136.8844757,303.7197266,303.3565369,1.53242695,11.05901432,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-153.0701141,153.9292145,20.61803436,-19.38222885,-133.3588409,44.50158310,387.2726135,389.1619568,0.85909945,7.06663132,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,43.02399826,-42.80659103,28.55483246,-37.13902664,87.88465881,-83.57112885,129.4756470,145.0797729,0.21740605,1.56150627,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,87.84987640,-86.94508362,-45.45064163,38.69592667,26.95702744,-145.9789429,248.0081635,233.7030182,0.90479517,6.52613497,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,5.03815842,-4.99783945,-28.21475220,20.28888702,-24.61607170,159.3224030,74.17780304,53.49203110,0.04031887,0.28501493,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,162.2476501,-159.3598938,-27.97077942,35.40631104,38.20352554,-137.2668304,429.1463013,422.4972839,2.88774967,20.67051315,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33251953,-47.33201599,11.14781761,-11.17038727,68.51251984,-111.4573364,125.8532944,125.8689423,0.00050279,0.00377096,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,101.9598618,-100.7276764,-19.62108040,43.56311798,44.36685944,-143.7169800,268.7246399,277.6676941,1.23218167,8.84544182,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88557816,-43.85144806,13.61516571,-15.30661392,65.22103119,-112.4988556,119.7688980,121.3501892,0.03412860,0.24420393,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,207.9829254,-206.1333008,-6.39317465,14.35559845,42.54977036,-135.9989166,539.2834473,538.5996704,1.84963810,13.22422028,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,144.0960846,-142.8710175,6.50759506,-6.31200695,42.60429382,-133.1599731,369.4109802,370.6396484,1.22508574,10.82993221,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,221.8578796,-215.0858459,32.81377411,-1.12453699,39.75648117,-135.3900757,553.7270508,557.4450684,6.77204370,50.48319244,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.00683756,0.00112617,-3.02688932,-17.04864883,-118.3780823,-118.5679550,7.20072079,40.85676575,0.00796373,0.05212989,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.00686726,0.00112546,-2.97822285,-17.03388405,-118.3753891,-118.5680389,7.08494806,40.82211304,0.00799272,0.05238190,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.04758813,-0.00990014,12.84383392,-3.11779976,100.6412964,-79.43213654,31.77987289,7.83432245,0.03768799,0.31720066,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-87.06875610,87.17356110,-7.36578178,6.66114902,-143.8213348,35.21075439,215.7409973,215.4477692,0.10480618,0.77676678,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37417412,-18.37255096,0.06518485,-0.57457590,31.04439926,-147.3302155,45.27970505,45.30207443,0.00162476,0.01204187,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33200836,-47.23851395,11.17038822,-15.16376686,68.54272461,-106.2264252,125.8689346,129.1075287,0.09349661,0.66014278,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23850632,-47.23718262,15.16376686,-15.22468472,73.77364349,-106.1486969,129.1074982,129.1638489,0.00132324,0.00979200,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89360785,1.59787369,-56.96216965,137.0849152,15.92810249,7.05278778,0.00212831,0.00705362,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81881428,-135.0482788,-63.13803101,0.61414546,7.31691599,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144804,-3.81067133,3.76325178,-52.94718552,127.2311249,15.83840942,15.65318394,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760221,-0.53379488,0.49808010,-138.2931213,40.49725342,6.46688652,6.42063904,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18038845,-1.18037522,0.14864448,-0.23417486,29.50469971,-146.4497070,4.78241682,4.83744287,0.00001320,0.00004092,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70574784,-3.69951653,-4.96969318,3.16394711,-31.15160561,161.7892151,24.96849060,19.56827354,0.00623130,0.02020835,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51076937,-6.43753624,-12.29453468,8.30899048,-41.23659897,149.5185089,57.06261444,42.53344345,0.07323350,0.24048947,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74456930,-5.72211456,-8.40151405,6.19544077,-33.88639450,154.8632812,41.18469620,33.96794128,0.02245474,0.07284745,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-50.54499435,-129.0502319,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.46366119,-29.05504990,6.64535761,-10.84444046,33.56930923,-134.8928375,123.8856888,131.5903320,0.40861028,2.23117590,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.05276775,13.07115269,-61.92862320,61.97299194,-77.25497437,102.7296906,269.0849304,268.7421570,0.01838509,0.12683648,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.05002165,6.06347704,53.62486267,-53.61583710,121.1018753,-58.90805054,228.5982208,228.9469147,0.01345553,0.09179662,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.06141663,-29.05469513,10.78586674,-10.84405899,44.94337082,-134.8932800,131.4487305,131.5883484,0.00671990,0.03616886,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02596354,-2.30585790,39.26599503,-138.7741241,34.04390717,34.36974716,0.00126981,0.00677677,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253281,1.68924594,14.79607487,-16.73863983,121.7550354,-59.06127548,60.70827484,69.39998627,0.02671308,0.18883047,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548949,2.91585207,16.43708801,-19.43208313,125.0312729,-56.69084930,68.82086945,82.91255188,0.06036262,0.42685470,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116939,0.76553279,12.46236801,-15.00007629,118.8879700,-61.73450089,50.27617645,61.24001312,0.02436342,0.17221560,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86788750,0.60670525,-41.31282806,-170.5481415,21.32873344,8.71255493,0.00231507,0.01650174,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34548998,2.25459957,-7.59447956,84.37914276,-74.56229401,10.49503899,31.06018639,0.01582189,0.05178007,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60670525,-0.89038938,9.45191383,-131.1263733,8.71255493,9.09751034,0.00029323,0.00216110,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756635,27.03424644,-155.4705200,39.98213959,40.12434006,0.06071477,0.20140359,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264072,-0.76924080,-18.54786301,-152.0415497,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232207,0.50239038,14.45003510,-159.6707764,23.16777611,22.97153091,0.02452364,0.08176632,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26485491,-1.03981900,90.61579132,-133.9850006,27.10733223,11.10724163,0.08855639,0.40180635,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.46336937,-29.06141663,6.64557981,-10.78586674,33.56984329,-135.0567017,123.8847122,131.4487305,0.40195280,2.19508791,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91585207,2.93808103,19.43208122,-20.24973869,123.3092194,-57.09731293,82.91255188,86.99668884,0.02222900,0.15704641,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254655,6.49026680,-136.0767212,13.48285389,13.41272640,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92491913,93.99594879,-3.82774591,4.20459414,-172.2390900,7.67086363,389.3855896,389.3594055,0.07102739,0.52490979,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92404938,93.99594879,-3.90613365,4.28300571,-172.1913147,7.71862793,389.3953552,389.3686523,0.07189709,0.52493542,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9552155,192.1757507,-5.92999077,7.91448355,-172.8033295,7.15138578,795.5101929,795.4874878,0.22054163,2.13672304,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7807922,187.9919128,-6.74558353,8.63882637,-172.5154419,7.43827343,778.3410034,778.3152466,0.21112366,2.04547691,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7808075,187.9919128,-6.62302589,8.51617718,-172.5527954,7.40092325,778.3229980,778.2975464,0.21111402,2.04538345,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7807922,187.9919128,-6.73536968,8.62758255,-172.5185547,7.43484879,778.3394775,778.3135986,0.21112280,2.04546833,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065665,-2.60322499,74.03458405,-104.8130493,10.90244389,11.49487877,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4825134,6.44078684,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4825134,6.44078684,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4765320,6.44678354,549.5379639,548.6221924,1.18287909,16.42580986,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630537,18.40902710,-172.4793396,6.47027493,549.5527954,548.6723633,1.15536726,16.03029060,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656731,-173.7443237,6.17570257,731.0042114,730.8580933,0.22282289,2.55483198,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7451477,6.17520142,731.0462646,730.9007568,0.21979597,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512188,-173.2798615,6.55925894,366.1457214,365.9943848,0.05589007,0.64311856,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2793274,6.55980015,366.1461792,365.9949036,0.05589023,0.64235479,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6599121,6.31383467,548.5023193,548.4678955,0.02921855,0.39530987,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8278656,6.17219305,365.4630737,365.4631042,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574830,-0.28142962,-9.15776062,-149.8512421,9.50411987,8.19794559,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000002,-91.36721039,88.63265991,1.25753307,0.00000009,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88698101,14.91462708,-5.65949059,5.24298429,-142.8823395,35.41498566,76.49439240,75.66727448,0.02764742,0.08561037,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90599632,14.93377399,-5.64533901,5.22886848,-142.9541779,35.34377289,76.55566406,75.73138428,0.02777718,0.08564629,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72732925,-42.60719299,-1.88013721,5.08773041,13.94827175,-157.7108612,219.8128204,217.3537598,3.12013292,9.71975994,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72732925,-42.60719299,-1.88013721,5.08773041,13.94827175,-157.7108612,219.8128204,217.3537598,3.12013292,9.71975994,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.22333908,-41.95334244,12.81833458,-12.52041435,44.85276031,-134.2843628,220.7668457,221.7702026,0.26999539,0.98933131,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,31.96925545,-31.62204361,24.29036331,-24.11550331,65.26925659,-113.5716324,198.3607483,201.4401093,0.34721416,1.19123602,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-237.0765991,239.1644745,49.00798798,-171.0560760,-161.2909546,-9.88005066,249.5746002,327.0415955,2.08787847,38.23667526,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,147.8307190,-147.7695770,-43.21457672,-20.71882248,9.39825439,-145.7989349,171.3034668,165.9143524,0.06113942,1.36137104,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-390.3016968,394.0506592,193.0320587,-145.6977081,-175.3015442,5.92814064,458.8098450,467.1415405,3.74893498,48.82135773,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86106110,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86106110,-140.1390076,1537.953003,1537.953003,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4187317,-292.4187317,176.5092163,-3.49084830,1473.917114,1473.917114,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4187317,-292.4187317,176.5092163,-3.49084830,1473.917114,1473.917114,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59495735,-4.59480429,0.03790023,-0.07297352,34.66042709,-144.8937988,23.86018372,23.86242294,0.00015294,0.00068616,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59495735,-4.59480429,0.03790023,-0.07297352,34.66042709,-144.8937988,23.86018372,23.86242294,0.00015294,0.00068616,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,7.76593304,-7.76534081,-6.14009809,6.09296942,-4.14365387,176.0890656,51.40600586,51.24185181,0.00059284,0.00396820,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-28.43808746,28.45056725,1.77643156,-1.79584396,-149.3866425,30.38581848,147.9529266,147.9898376,0.01247853,0.09402610,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98884010,-17.87663841,-4.23675108,3.63475370,20.95520210,-156.3665314,95.94364929,94.96468353,0.11220188,0.27668524,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98884010,-17.87663841,-4.23675108,3.63475370,20.95520210,-156.3665314,95.94364929,94.96468353,0.11220188,0.27668524,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,28.22842026,-28.21233559,-2.42059755,2.38053370,29.07165527,-150.6151581,147.0522614,146.9838715,0.01608437,0.11533669,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000004,-0.00000004,0.00000000,-0.00000000,35.48304367,-144.5170135,0.00000023,0.00000023,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87663651,-17.50000000,-3.63475370,1.52911913,23.63353157,-146.7317963,94.96467590,92.67658997,0.37663692,0.93394864,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87663651,-17.50000000,-3.63475370,1.52911913,23.63353157,-146.7317963,94.96467590,92.67658997,0.37663692,0.93394864,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40950114,-0.40592501,-2.76702929,-0.10369308,-51.70127487,-135.5781403,14.57575226,2.17587113,0.00357612,0.00597477,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303090,-2.37253571,0.45436761,-0.58876836,40.66273499,-136.2237701,12.57615185,12.72720051,0.00049526,0.00079892,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17472744,-10.16822338,3.00998616,-3.09194613,46.30320358,-133.2190857,55.22890091,55.36721039,0.00650457,0.01048946,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55447674,-12.54775810,3.37951636,-3.46435356,44.82548141,-134.7421570,67.61616516,67.75543976,0.00671861,0.01692957,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253571,-2.37248158,0.58876836,-0.60290790,43.77629089,-135.9005737,12.72720051,12.74524212,0.00005417,0.00008773,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42040539,-2.42032528,0.69636369,-0.71653396,45.91836166,-133.6388855,13.12082291,13.15045452,0.00008017,0.00012965,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.21986818,-2.21953130,0.59082359,-0.69175518,44.77378464,-132.8090363,11.96774673,12.11446381,0.00033669,0.00054291,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000032,0.00000000,-0.12720963,0.00000000,-60.05579758,29.94437218,0.66449642,0.00000002,0.00000032,0.00000052,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79898930,-8.78895283,3.27570438,-3.54012656,50.17865753,-128.1803589,48.82902527,49.37397003,0.01003665,0.02528851,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59898376,-10.58098793,6.99891090,-7.14700222,63.31878662,-116.0186310,66.18522644,66.69843292,0.01799544,0.02902024,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.55148888,-28.48061943,8.65767860,-8.75187397,63.70935059,-115.7420654,147.2290497,147.6600342,0.07086729,0.20431560,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,26.02950287,-26.01457596,6.93002558,-6.97085571,61.66413879,-118.1590652,132.7943573,132.9039001,0.01492728,0.04523030,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,25.43885994,-25.42516899,7.37920094,-7.41933680,62.93185425,-116.8917999,130.5822144,130.6992493,0.01369168,0.04479223,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,26.02950287,-26.01457596,6.93002558,-6.97085571,61.66413879,-118.1590652,132.7943573,132.9039001,0.01492728,0.04523030,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.40248108,15.42364788,-3.48973012,3.13709927,-119.8041992,58.67308044,78.44959259,78.00266266,0.02116681,0.07596065,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.36430550,-16.35131836,8.28610420,-8.60595894,74.07714844,-104.8115768,90.87200165,91.78662872,0.01298868,0.08201943,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.03468895,-30.00238800,12.46224022,-12.55600262,69.42911530,-110.0690765,160.5408630,161.1279297,0.03230195,0.21484552,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.04786110,-30.03469086,12.41806602,-12.46224022,69.20983124,-110.5709534,160.2866516,160.5408630,0.01317074,0.09051383,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,34.93159866,-34.93159866,10.34780884,-10.34780884,63.25658798,-116.7434769,179.6082916,179.6082916,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90098190,8.90207100,-3.53408599,3.41891646,-111.5512695,67.76540375,47.23168945,47.01218796,0.00108811,0.00719766,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7144928,-164.3821716,12.74754524,-10.54855919,51.18107986,-128.7723846,814.4631348,814.5100098,0.33232000,2.33346438,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60596561,-13.60044003,6.40382862,-6.61233950,71.96033478,-107.1978912,74.13499451,74.65793610,0.00552497,0.03710769,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,21.21293640,-21.08624077,3.59446526,-5.39601326,54.01366425,-118.8903046,104.5137177,107.3040009,0.12669410,0.93769896,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-11.94952679,12.63407612,20.19859505,-21.31135178,167.3643646,-15.32942581,115.6990509,125.2724228,0.68454909,1.11586249,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-11.12840080,11.79472923,20.32187653,-21.48156738,165.4611511,-17.12706947,114.2239685,124.0471115,0.66632807,1.08319604,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-58.63279724,58.63713455,-8.55354595,8.56339073,-124.9444351,55.03719330,292.1166687,292.1029663,0.00433638,0.02911570,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-58.20956421,58.21368027,-9.73841763,9.74744415,-123.7467880,56.23590469,290.9588013,290.9440308,0.00411768,0.02716441,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-58.11293793,58.11780548,-8.54287624,8.56040287,-124.8815308,55.10431290,289.5732117,289.5626221,0.00486999,0.03226368,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-87.56208801,87.57382965,-12.79720688,12.86216545,-124.9294586,55.06043243,436.2630310,436.2516479,0.01174469,0.08083110,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90098190,8.90206242,-3.53408647,3.41777515,-111.5512924,67.75901794,47.23163223,47.01013947,0.00108000,0.00718928,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3821564,-164.1726227,10.54857635,-9.93375683,51.22768021,-128.7274475,814.5099487,814.5497437,0.20952754,0.74418396,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,5.72735929,-5.71605396,0.12945412,-1.55873239,45.69124222,-120.0212708,27.82857132,28.86184502,0.01130496,0.03524826,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,35.56650925,-32.52171707,-17.72125435,18.85893440,5.73304367,-165.7125702,197.9944305,182.6190338,3.04479432,7.73438120,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56174874,-2.56155086,0.98837566,-1.06775832,53.31579971,-125.1454620,13.68134785,13.82958984,0.00019778,0.00049925,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,38.63386917,-38.12828064,-16.34424973,16.73288155,7.40850449,-171.4765472,209.2162323,207.4689636,0.50558800,1.27437174,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56106544,-2.55912638,0.21290994,-1.06401682,33.14685822,-128.9360962,12.82689476,13.84925938,0.00193895,0.00490410,1,
