branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.07906398,0.07964222,-10.98927212,-6.55898762,-79.13404846,-78.01490784,26.99644279,16.08519173,0.00057823,0.00393428,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-50.07122803,50.12546158,-27.16325569,24.87323570,-86.07119751,91.56547546,135.5656128,132.6929779,0.05423169,0.33395305,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,120.5766525,-120.4664078,10.79905701,-12.19790173,69.99573517,-109.0442886,286.6661682,287.1248169,0.11024430,0.63899887,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,120.5766525,-120.4664078,10.79905701,-12.19790173,69.99573517,-109.0442886,286.6661682,287.1248169,0.11024430,0.63899887,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,85.46578217,-85.19144440,22.73812675,-26.67290497,79.30332947,-97.16567993,208.6876221,212.4451599,0.27433717,1.76560581,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-30.73102760,30.77457237,11.93175983,-17.13259125,-141.8414917,29.80088997,80.36674500,86.07970428,0.04354498,0.28927872,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-34.11446381,34.20623016,1.91199183,-26.52589607,-123.8299408,20.22063255,83.29684448,106.2980194,0.09176365,0.91815794,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-83.88694763,84.31609344,23.19029808,-28.68852043,-134.2377167,40.58712769,211.1599731,217.1234589,0.42914525,2.82217550,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,35.43003464,-35.28257751,-30.22207260,19.39867210,18.91355896,-148.2752686,113.5284729,97.18688965,0.14745846,0.95629871,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52451324,78.84381866,34.13513947,-32.74227905,-144.1169891,35.37645721,208.7370911,209.5229950,0.31931084,2.21435118,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,47.46979141,-47.16080856,-12.94904327,-33.63720703,46.47147751,-80.09694672,114.1328430,136.6907501,0.30898541,2.39412522,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-59.39132690,59.64819336,22.54398537,-41.59577942,-139.0563507,25.25263786,147.3533173,170.4855499,0.25686777,1.99171305,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-5.74823236,5.76353407,-33.29051208,-11.26394176,-37.81318665,-1.17242551,79.25514984,29.34921265,0.01530180,0.15311471,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-36.84057236,36.93991470,13.82059288,-21.68452454,-141.6573181,27.59928322,96.16201782,105.1884155,0.09934068,0.66056758,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,41.73101425,-41.48079300,-33.75150681,18.38112831,23.67156601,-139.4944153,128.3563995,107.0610733,0.25022152,1.63466537,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-96.12757111,97.52762604,1.39327943,-47.89046860,-116.4255219,30.24202538,226.8545074,262.0938110,1.40005386,14.11690521,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-100.8808136,102.7078629,24.68270874,-41.86975861,-129.3437042,34.25120926,245.0685120,269.1825256,1.82704890,15.14140320,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.70433044,-99.44284058,-0.19090995,-8.51233006,62.75843048,-110.7025223,234.3900452,235.5118103,0.26149112,2.68662477,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98399734,30.01975441,-29.37599754,26.64578247,-77.36577606,99.60568237,103.5542068,98.57093811,0.03575770,0.23725761,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,45.82186890,-45.56702805,-41.62715530,31.79750824,18.96186638,-152.2710419,150.1982117,132.8837433,0.25484109,1.66344047,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-41.10098648,41.24340057,-29.96398544,0.46619475,-82.69110870,60.13888168,123.4056320,98.60620880,0.14241871,1.46691263,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,170.4694824,-166.5794067,-23.64524269,25.47398567,27.27811241,-142.8978882,407.5587769,397.4577637,3.89005685,31.43165779,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,151.2052612,-149.5158691,-60.01684189,58.88292313,13.52575588,-161.6216583,385.2492981,372.5378723,1.68938243,13.60637856,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-32.55838394,32.67208099,47.24989700,-59.96692276,-176.7237396,-3.33554912,132.6795502,160.2076721,0.11369594,1.13431501,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,67.52369690,-67.12309265,-9.01519680,-28.54315567,51.10218811,-94.97966766,157.5169373,171.1166992,0.40060937,3.99683166,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96531677,31.41469574,-38.23470306,100.3577271,-73.73583221,108.1504898,119.8017883,0.03468446,0.34972468,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46362019,-10.72520733,6.42775297,-80.45101929,86.87888336,42.37851715,37.22227097,0.00262117,0.02472440,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841984,-7.16800022,1.35567725,-2.86800003,73.62730408,-95.25581360,17.15704346,18.15935135,0.00041914,0.00273546,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63204002,21.63430977,-7.78343105,5.73848581,-97.29269409,77.72371674,54.06570435,52.61768341,0.00227126,0.02142387,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62736511,-60.53107834,1.37307191,-10.89192486,55.73284149,-114.4740143,145.8484344,148.3865356,0.09628732,0.96048313,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-162.8011932,165.8732605,-0.62443316,0.90686530,-125.3448639,46.10995865,391.5457153,391.2306519,3.07205272,24.84218788,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-162.8011932,165.8732605,-0.62443316,0.90686530,-125.3448639,46.10995865,391.5457153,391.2306519,3.07205272,24.84218788,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,194.3485565,-191.8463440,10.27296257,-5.52140427,42.89986420,-132.5548096,451.1916199,452.6716614,2.50220966,20.11516762,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-180.6805573,182.5830383,-10.40683651,13.14027882,-130.9068604,43.99052429,426.8552246,424.3811951,1.90248716,18.99604607,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-94.39128876,94.79022980,0.39310679,-6.40512609,-123.8435135,50.56974792,227.6968079,228.4938354,0.39892951,3.22551203,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-94.39128876,94.79022980,0.39310679,-6.40512609,-123.8435135,50.56974792,227.6968079,228.4938354,0.39892951,3.22551203,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,75.39457703,-75.17510223,12.68604279,-24.94162369,63.98667526,-105.6714020,183.8756866,192.3369904,0.21947518,2.20368719,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,5.30567598,-5.30369568,-12.13172340,3.20108652,-10.02757454,-154.6835632,32.18779755,15.03453445,0.00197994,0.01978306,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65116119,-86.23999023,12.49479771,-17.51199913,64.63520813,-110.3826904,212.4723816,215.7054138,0.41117662,2.72817898,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,41.32410049,-41.29667282,-0.64237547,-5.38127613,55.08324051,-116.2249985,100.3616714,101.2361908,0.02742859,0.27428588,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000458,-248.7658234,84.23286438,-82.75083923,58.05927658,-121.7264709,607.0281372,607.7903442,0.23421077,2.51776576,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.35302925,21.40669823,13.62970352,-23.96615982,-153.6185760,10.08117104,60.13567734,76.82331085,0.05366916,0.36490938,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,1.99225378,-1.98355746,-18.02764320,-1.79744816,-24.91462517,-78.88628387,43.34032440,6.35443592,0.00869643,0.05912911,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83225536,11.34734058,32.04551315,-146.9699860,62.11223602,61.58442688,0.00218528,0.01499342,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-121.3386383,121.5381622,-5.54757547,1.07932687,-114.5141983,62.49224854,285.5465698,285.1394348,0.19952050,1.88199258,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,118.6757202,-118.0326843,1.51341331,-16.56116486,62.71406555,-107.1351547,278.4355774,282.2370605,0.64303398,6.06534767,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,6.26200199,-6.24073505,-7.71206188,-22.33608627,7.15709686,-47.19226074,23.30563354,54.97751236,0.02126726,0.11462549,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-4.36791801,4.37677813,-23.93349266,-16.00043106,-41.56364441,-16.28329086,58.13505936,39.32384872,0.00885991,0.06043389,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-108.6772537,-16.89645767,16.91594887,64.81577301,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-28.01354218,28.06937981,-38.17280579,27.37119484,-68.19216919,102.0424728,111.0804749,91.19983673,0.05583947,0.43348208,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-56.66233444,56.96913528,-19.76543045,-13.44917870,-100.6271210,44.48088074,140.6909943,136.1643982,0.30680084,2.38485765,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15110016,-69.00907898,-23.97424889,-5.37276554,39.91122818,-110.3324738,177.1488647,165.6349792,1.14202476,7.81161118,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9545593,175.0000000,52.80529785,-52.91732407,-138.0158997,41.81601715,436.6910400,437.0783691,0.04543631,0.44830483,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99276578,-3.82799983,67.05322266,-110.9228287,148.7195129,148.9660034,0.05307857,0.36311358,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098234,2.42184711,-106.8587723,67.06877136,61.18325424,59.77690506,0.01570768,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071294,54.14319229,-121.5795822,74.98722076,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.33000010,28.76853752,-117.3997803,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31481075,-10.29217625,8.18081188,-8.92681885,105.2775497,-72.09536743,53.51052094,55.58572388,0.02263423,0.05194657,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723490,57.11288834,-121.7366180,32.06383896,32.05363846,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-104.4780350,75.49107361,129.1160583,129.0953522,0.02129329,0.08231627,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723493,-0.11226134,58.26344681,-120.5552139,32.05363846,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57499981,3.00137448,-3.13199973,81.42577362,-97.83892822,41.43386459,41.60451508,0.00125960,0.00487885,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.24072838,-8.22371864,-7.80167150,4.26721859,22.30743980,-141.1848602,46.46978378,37.77561951,0.01700997,0.09803114,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-25.99299812,26.03611374,7.39044380,-8.42644978,-130.1320801,47.27846146,110.6600647,112.1906586,0.04311451,0.24847572,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62500906,-1.25300002,69.26374054,-106.6204987,36.26757050,36.54567719,0.00229920,0.01325067,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.86045837,34.94030380,7.80144119,-8.70340061,-127.4021149,50.48021317,146.4515839,147.7370300,0.07984756,0.46017411,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.94030380,35.02042770,8.70340061,-9.08036804,-129.5198364,49.42276764,147.7370300,148.4317627,0.08012087,0.31034574,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62278557,-24.61585236,7.19354820,-8.65637016,76.81292725,-99.99966431,61.91786957,63.03610229,0.00693304,0.04896458,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000059,-8.16134071,-133.7347565,17.81137466,22.69978333,29.43591118,0.00440092,0.03085209,1,
