branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188026,32.87810898,-155.3954620,23.24734497,523.5697632,521.7801514,0.82415032,10.98288631,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371124,32.96058655,-155.3730164,23.26991081,523.5875244,521.7930908,0.81986076,10.98353195,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611450,-8.90847111,-169.4382477,8.41453171,762.7608643,764.8359985,3.16332841,37.52394104,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91305542,-72.91305542,20.87835693,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373443,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799515,683.1058350,682.8685913,0.10364094,1.04381227,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698944,33.97551346,683.0316162,682.7961426,0.11102001,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84068298,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894763,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344931,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894763,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32717133,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674652,6.44073200,-6.38388920,11.92371655,-168.0600891,495.1769409,495.1814880,0.01167410,0.11284965,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44102764,-6.39842129,11.93625546,-168.0513306,495.1730652,495.1765747,0.00778260,0.08560856,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1605988,6.65430498,-6.62593269,12.00607491,-167.9852753,495.1928406,495.1953735,0.00778320,0.05837401,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644745,6.76101208,-6.74398756,12.03930855,-167.9555359,495.2024536,495.2039795,0.00389174,0.03502570,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8504944,144.3540039,76.23284149,-74.84040070,162.1689148,-18.94541550,408.6677551,412.8560486,0.50352383,4.96560240,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0598145,145.5720978,76.97706604,-75.49977875,162.1370392,-18.96804619,412.2248535,416.4180908,0.51228940,5.05204535,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8652649,144.3687897,76.20890045,-74.81639099,162.1787872,-18.93563271,408.6724243,412.8593140,0.50353354,4.96569777,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14153385,9.14153385,0.00395790,-0.00312222,-169.9348907,10.06517220,22.94723892,22.94723892,0.00000000,0.00083568,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605835,197.1644745,-7.11042786,6.74398756,-167.8446503,12.04453373,495.2376404,495.2039795,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87693071,6.62593079,-167.9124146,12.01478195,495.2168884,495.1953125,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606903,197.1606903,-6.58942080,6.39842081,-167.9958801,11.94873810,495.1924744,495.1766968,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635742,197.1674805,-6.75033092,6.38388920,-167.9492035,11.93997478,495.2133789,495.1815186,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31648302,1.32129252,-6.04813099,-19.19593239,-80.41424561,-64.31953430,14.88653088,46.60951996,0.00480953,0.05068567,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.68670654,-47.50226974,-16.00266075,-1.08082747,3.19224191,-154.6386719,121.8452301,114.8125534,0.18443543,1.94185674,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-34.83438110,35.03238678,-4.88824320,-19.61356163,-145.5771027,-5.10847807,84.75493622,97.01322937,0.19800617,1.42364097,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,38.94389343,-38.93876648,-4.80127192,4.02790689,17.02958679,-161.7711945,94.81514740,94.59043121,0.00512347,0.05223090,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000000,0.20000048,-0.80075896,0.63311607,-79.76456451,96.72764587,1.99215209,1.60256827,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79999924,-49.79737854,-9.98892307,9.82086182,12.89289284,-166.8976898,122.5987244,122.5096054,0.00262195,0.02121400,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79999924,-49.79737854,-9.97988987,9.81927204,12.90183163,-166.8959198,122.5948868,122.5088730,0.00262186,0.02216661,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,53.84356308,-53.44704819,-10.03775311,8.44294357,13.69876575,-161.0450745,132.1996613,131.8069611,0.39651081,3.45373297,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,53.84356308,-53.44704819,-10.03775311,8.44294357,13.69876575,-161.0450745,132.1996613,131.8069611,0.39651081,3.45373297,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-8.55442810,8.55838013,-0.45980513,-8.14904594,-152.6644592,-19.53859901,20.67737579,28.55534935,0.00395178,0.03430310,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-33.81172562,33.84094620,-8.68108368,4.82624865,-138.8342743,34.55144882,84.28082275,82.36394501,0.02922066,0.20926827,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,83.98171997,-95.77516174,8.30890179,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95330811,42.95366287,7.07728863,-7.10295725,-163.8294220,16.13411713,105.0730057,105.0840607,0.00035046,0.00245320,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.47779465,-31.39653206,-10.63030720,-3.92398429,6.86677551,-146.1098328,80.19253540,76.39178467,0.08126205,0.67903274,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-26.17388916,26.25193214,25.32204628,2.08046818,165.0420990,32.55210876,88.75473022,63.54759598,0.07804365,0.58682120,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-26.33802223,26.41507339,-4.19699240,-12.45125294,-142.9251556,1.52849865,64.35860443,70.50505829,0.07705204,0.57970297,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,18.10578918,-18.03838921,-39.12626266,-19.44526482,-36.07318878,-102.0865479,105.0695496,63.82219315,0.06739967,0.65690607,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,18.10578918,-18.03838921,-39.12626266,-19.44526482,-36.07318878,-102.0865479,105.0695496,63.82219315,0.06739967,0.65690607,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,58.53126144,-57.93986511,-17.37811470,-4.99577761,12.55803680,-141.6472778,148.8012695,142.0345459,0.59139651,4.39021826,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,107.0125580,-104.0493011,-21.89627266,-1.01889515,17.53045082,-136.7417603,266.2042542,254.7786407,2.96325278,25.12393379,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-72.78369904,72.95797729,47.76157379,-4.03915215,177.4906769,26.28191376,209.4761658,175.3303528,0.17427148,1.67407715,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-97.22086334,98.29342651,-6.72614861,-23.67973709,-145.2783813,11.08529282,234.4960022,242.8677979,1.07256544,10.46083546,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,187.0653381,-181.8040314,-3.24350071,16.46702003,29.77067757,-142.4782867,450.1919556,446.9723816,5.26130772,38.37982178,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-12.17500687,12.19025517,1.89068615,-13.67050743,-159.3764191,-19.22235870,29.56402016,44.08995819,0.01524879,0.10927338,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-60.78297043,61.11268234,2.14846873,-30.16399193,-152.5737000,0.31442097,145.9394684,164.8344879,0.32971823,3.17908525,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,59.71941376,-59.33720398,-22.17693520,2.95456862,5.58097267,-153.7969818,154.1221008,143.0104828,0.38221210,3.28544855,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.05073547,-142.6360626,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.05073547,-142.6360626,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-142.6360626,36.05073547,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,142.4513397,-142.1088867,29.00381470,-29.31932831,36.13865662,-142.3890228,349.2061157,351.0507202,0.34246022,3.49465132,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,138.5108948,-138.1938171,28.88467407,-29.20715714,36.40973282,-142.1127014,339.8776855,341.7233276,0.31708217,3.40310335,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,145.0270844,-144.6801147,29.60988235,-29.91479301,36.16962051,-142.3643494,355.5594482,357.4342346,0.34696257,3.55838394,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,52.67908478,-52.60137939,1.67411900,-7.60581255,26.45046997,-146.2724609,126.6054688,128.0290985,0.07770842,0.81221974,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,43.99886322,-43.91624069,-5.78773642,-3.95386076,17.13641930,-149.0833130,106.6011124,106.0743637,0.08262017,0.87478095,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,132.8665924,-132.4828644,2.52948093,-3.93606806,25.72089958,-151.9720917,319.2195435,319.5333862,0.38372061,3.93920803,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,128.2523193,-127.8946762,2.85177016,-4.25304556,25.90404701,-151.7692261,308.1538391,308.5015869,0.35762984,3.80415535,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,132.8154144,-132.4335938,2.58251977,-3.99908757,25.74419022,-151.9442139,319.0991211,319.4191895,0.38182077,3.93793130,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,176.5608063,-172.5271759,10.31447506,-0.98091662,27.97360039,-143.8535156,424.8436890,426.8809509,4.03362131,34.37144852,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,176.9486084,-174.4670410,16.52790642,-11.57354259,29.96648598,-145.8778992,426.9022827,429.4004211,2.48155951,17.79666138,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,183.6698761,-177.7964630,32.72084427,-12.83492279,34.73154068,-135.6225739,448.1439819,458.0470886,5.87341690,51.15140533,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,137.1906891,-135.3782959,15.22840691,-17.82589340,30.96425247,-141.5416870,331.5727844,336.9174194,1.81239986,15.51282692,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-60.41513824,60.47226715,-27.13154793,24.47475815,-129.8623352,47.53454208,160.2273102,157.1500702,0.05713175,0.59009510,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-132.5830383,132.7342682,16.34374809,-18.01067162,-160.4431152,18.22631073,323.0989685,324.0720520,0.15121472,1.46561956,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-77.85002899,77.91059113,-20.82737160,19.15026093,-139.5223236,38.85427094,194.1279907,192.7213287,0.06055742,0.67503721,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-51.69453430,51.71078873,-15.51785469,14.36052322,-137.7911224,40.84569931,130.0164337,129.1257172,0.01625098,0.17556384,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-56.07563400,56.09379959,-16.72567368,15.52513981,-137.8917694,40.79108047,140.9611816,140.0325623,0.01816765,0.19545883,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,194.9295807,-194.6997528,4.92794323,-3.89214492,26.49301147,-153.0826721,468.3942261,468.4727783,0.22984326,2.47952127,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-205.6646881,205.9094696,-3.94585609,5.05455875,-153.1287537,26.45103264,494.8480225,494.7686157,0.24479720,2.61894131,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-116.2587738,116.3162460,-26.94629478,26.60815811,-141.6252747,37.92995453,287.1360779,286.6231995,0.05746876,0.61256468,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-120.7045822,120.7623215,-28.13257599,27.76255989,-141.5598297,37.99185944,298.1925659,297.6528625,0.05775247,0.62541693,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,116.9510956,-116.2017441,17.95638466,-21.66648293,33.77373505,-141.4768829,284.2228088,288.2623596,0.74935013,6.23547792,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,-0.00000000,0.00000000,-0.00000000,0.00000000,-150.2551727,29.74489021,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857788,1078.857788,246.3106384,-246.3106384,-167.8158112,12.18424511,2658.230957,2658.230957,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-31.76576996,31.79449654,-7.53223991,0.62751025,-140.3343353,26.90283775,78.70503235,76.50128937,0.02872733,0.31609514,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-154.0131531,154.7884674,-21.16513252,21.39345551,-143.3766632,33.64122391,378.6164856,375.9063721,0.77531540,8.41997051,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-82.40697479,83.24455261,6.47191572,9.96396828,-151.6775208,34.78688431,200.6973267,204.4556427,0.83758140,7.08042097,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,130.2987213,-128.8956451,1.89019072,-5.86812401,27.15732765,-146.0048828,314.1599426,315.2997131,1.40308845,11.51130867,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,29.35799026,-29.27215195,15.04191494,-26.03565979,58.51741409,-106.1249619,80.60839844,97.00069427,0.08583878,0.69929004,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-101.8541107,102.5689011,-11.58298588,5.46501875,-138.8810883,34.43844986,253.4572754,250.9961395,0.71478337,5.88686752,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.35854530,21.36311340,-36.12236404,35.07444000,-89.20661926,90.01319885,102.5455856,100.2448120,0.00456833,0.05074105,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-68.34928894,68.63396454,-4.77657604,-7.25260687,-144.6139221,22.76648331,167.4278564,168.0851746,0.28468126,3.09247208,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-40.50397873,40.60599518,-1.34145582,-8.41986275,-142.2823792,22.91653252,100.2716141,102.5338974,0.10201598,0.83962053,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95878792,19.96367455,-34.52887726,34.01917648,-84.20852661,95.39155579,98.67842865,97.50271606,0.00488629,0.04046463,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,191.1755676,-189.0867310,19.36694145,-11.69989300,41.60537720,-135.5590668,475.4356689,477.3686218,2.08884573,17.15090561,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,115.9071121,-114.6353607,36.13145828,-39.00367737,58.21398163,-116.6015625,305.9221191,315.1021729,1.27175069,8.67701721,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,136.3381195,-135.9510498,26.80314255,-26.92627907,41.44905090,-137.3324127,341.2300415,342.6654663,0.38705856,2.88538241,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,64.98587036,-64.39281464,-7.09564924,28.86459160,21.70044136,-171.7691803,159.2409821,174.0748444,0.59305954,5.05602312,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,59.22457123,-58.63723755,-0.45868531,-4.60940742,27.48800659,-142.6098328,144.2704315,142.8956909,0.58733100,5.13147020,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,38.79317856,-38.66976929,5.05632305,-16.57609177,34.19235611,-128.8655548,94.45233154,102.4857483,0.12341279,0.88458413,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-7.66838884,7.69590807,18.46256828,-25.75654030,145.1578522,-40.98860931,48.93186951,66.31255341,0.02751955,0.20363414,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-5.78212976,5.79435062,10.81327915,-18.89918137,150.8991089,-40.35251236,29.85824585,48.38293076,0.01222048,0.09320830,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-5.77836943,5.78212976,2.39926171,-10.81328106,-169.6427917,-29.10095978,15.20181179,29.85824966,0.00376076,0.02870929,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,6.78271437,-6.78250360,2.20304179,-2.84841847,50.88942719,-124.3131180,17.32567215,17.87367249,0.00021101,0.00152122,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,-20.23441505,20.26564026,29.11614418,3.27113342,158.2223358,42.06468964,86.59785461,49.87161255,0.03122623,0.23064211,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,18.06063271,-17.91544914,-4.34871006,3.89653158,19.35730362,-157.6890106,45.13142014,43.41797638,0.14518422,1.05510080,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,78.17427826,-77.08261108,-24.11906624,3.82720518,16.27819443,-143.6647034,199.8098145,187.7252655,1.09166861,7.85871887,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,53.53267670,-53.07874680,-12.82826519,-9.36662102,25.70187378,-127.2950439,133.8983917,131.9722290,0.45393521,3.26445889,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,141.5841827,-139.4018402,-6.46988583,5.40926838,40.08086395,-133.1369476,347.0329590,345.3121033,2.18233752,15.61592197,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,155.6390076,-152.6854553,-1.36238635,3.81571651,42.19573212,-130.8570862,381.0992126,380.3463440,2.95354700,21.18557358,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,121.9408188,-120.4253998,-7.15181541,23.63165283,45.72871780,-136.9271851,302.3509216,301.8428040,1.51541042,10.93621063,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-166.3592834,167.3511353,13.35869980,-11.09983444,-131.2056732,46.77987289,416.5899353,417.6647644,0.99185520,8.15863132,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,52.49691010,-52.20353699,31.02436638,-39.13736725,83.96745300,-88.31574249,152.2110748,166.5651398,0.29337645,2.10715914,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,91.66625977,-90.73818970,-40.54790878,33.89306259,29.52354813,-143.2915344,250.1961823,237.7029877,0.92806751,6.69399357,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,-4.35299873,4.39941311,-30.21827316,22.30208015,-43.35477448,133.6660156,78.91482544,58.03236008,0.04641420,0.32810298,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,149.6979675,-147.2015076,-31.98993492,36.63506699,36.02988052,-139.1333008,399.8394470,392.0949707,2.49647379,17.86975861,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33235931,-47.33185577,11.13386345,-11.15650940,68.07933044,-111.8904419,125.6845093,125.7001648,0.00050145,0.00376085,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,99.19265747,-98.02620697,-18.83229637,42.34726334,44.09244156,-144.2374573,260.9744568,269.9551086,1.16645586,8.37361813,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88603973,-43.85176468,13.62945843,-15.31176758,65.34532166,-112.3843918,120.0311813,121.6101227,0.03427671,0.24526373,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,195.2301788,-193.5840149,-11.82058525,18.36047554,41.14321899,-137.3257141,508.9653320,507.9105835,1.64615750,11.76941109,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,145.4121552,-144.1546326,7.76409340,-7.20356560,43.30486298,-132.5312347,374.1771545,375.5923767,1.25753248,11.11676502,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,223.9060822,-216.9622955,35.50723648,-2.43765712,40.47569656,-134.7482758,560.5206909,564.6226196,6.94380331,51.76359940,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.03242400,-0.02445599,-3.02515769,-17.05056953,-117.8501740,-118.6091614,7.19693661,40.86130524,0.00796801,0.05215792,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.03242148,-0.02442441,-2.97646236,-17.03583336,-117.8401718,-118.6092148,7.08110189,40.82673264,0.00799708,0.05241042,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.07769767,-0.03597738,13.91496372,-4.21434498,100.5732193,-79.70423889,34.48632050,10.61609936,0.04172029,0.35113850,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-87.95503235,88.06251526,-8.58095646,7.90010691,-142.9631653,36.08340836,218.4993896,218.1591339,0.10748226,0.79660046,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37418747,-18.37255859,0.06653120,-0.57457548,31.16457176,-147.2141418,45.33699417,45.35938263,0.00162888,0.01207237,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33185577,-47.23860550,11.15650940,-15.16356754,68.10961914,-106.6457214,125.7001648,128.9412689,0.09325005,0.65840185,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23860550,-47.23728561,15.16356754,-15.22469330,73.35434723,-106.5677948,128.9412689,128.9976959,0.00131984,0.00976681,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89360833,1.59787393,-57.40855026,136.6385345,15.92810440,7.05278778,0.00212831,0.00705362,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81881452,-135.4946594,-63.58441925,0.61414546,7.31691599,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144804,-3.81067181,3.76325202,-53.39357758,126.7847366,15.83841038,15.65318584,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760221,-0.53379488,0.49808010,-138.7395020,40.05086899,6.46688652,6.42063904,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18025732,-1.18024409,0.14867799,-0.23420839,29.06070328,-146.8933105,4.78190994,4.83695173,0.00001320,0.00004092,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70561624,-3.69938540,-4.96966028,3.16391373,-31.59877777,161.3421326,24.96806717,19.56778526,0.00623105,0.02020752,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51063681,-6.43740463,-12.29450798,8.30895996,-41.68338776,149.0716553,57.06226349,42.53302002,0.07323235,0.24048570,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74443769,-5.72198296,-8.40148354,6.19540882,-34.33328247,154.4163971,41.18429565,33.96748352,0.02245422,0.07284578,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-50.99135590,-129.4965820,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.46442604,-29.05580139,6.64473534,-10.84375191,33.12147522,-135.3407593,123.8881760,131.5921173,0.40862417,2.23125172,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.05356503,13.07194996,-61.92805862,61.97241974,-77.70203400,102.2826309,269.0829468,268.7401733,0.01838482,0.12683459,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.05072880,6.06418467,53.62567139,-53.61664963,120.6562729,-59.35364532,228.6016541,228.9503784,0.01345594,0.09179939,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.06217003,-29.05544853,10.78517818,-10.84336948,44.49544525,-135.3412018,131.4505463,131.5901642,0.00672008,0.03616986,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02596283,-2.30585790,38.81974411,-139.2203674,34.04386520,34.36970139,0.00126981,0.00677675,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253281,1.68924594,14.79611397,-16.73868370,121.3087769,-59.50753021,60.70834732,69.40007019,0.02671314,0.18883093,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548949,2.91585231,16.43713188,-19.43213272,124.5849991,-57.13711166,68.82095337,82.91265106,0.06036277,0.42685577,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116939,0.76553285,12.46239853,-15.00011253,118.4417114,-62.18075180,50.27623749,61.24007797,0.02436348,0.17221600,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86790228,0.60670918,-41.75913620,-170.9945068,21.32876205,8.71254730,0.00231507,0.01650177,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34548998,2.25460148,-7.59449577,83.93291473,-75.00851440,10.49503326,31.06021118,0.01582190,0.05178011,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60670918,-0.89038926,9.00556850,-131.5726166,8.71254730,9.09749889,0.00029323,0.00216109,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756672,26.58788872,-155.9169006,39.98214340,40.12434006,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264168,-0.76924080,-18.99422646,-152.4878998,58.16677475,44.16599274,0.19291142,0.58019823,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239021,14.00367069,-160.1171417,23.16777420,22.97153091,0.02452364,0.08176631,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26485491,-1.03981984,90.16939545,-134.4313660,27.10733032,11.10724354,0.08855640,0.40180641,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.46413422,-29.06217003,6.64495659,-10.78517723,33.12200546,-135.5046234,123.8872147,131.4505463,0.40196645,2.19516230,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91585231,2.93808126,19.43213272,-20.24979210,122.8629456,-57.54357910,82.91265106,86.99680328,0.02222905,0.15704677,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,6.04390764,-136.5230865,13.48285389,13.41272545,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92497253,93.99599457,-3.77712846,4.15395546,-172.2700653,7.63987732,389.3772888,389.3514404,0.07102443,0.52488792,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92410278,93.99599457,-3.85552001,4.23237038,-172.2222900,7.68764591,389.3869019,389.3605347,0.07189403,0.52491307,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9552765,192.1758118,-5.82862902,7.81305647,-172.8337097,7.12100315,795.4976196,795.4752197,0.22053477,2.13665676,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7808685,187.9919891,-6.64430475,8.53747272,-172.5464630,7.40725374,778.3262939,778.3009644,0.21111584,2.04540110,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7808838,187.9919891,-6.52173901,8.41481495,-172.5838165,7.36989975,778.3085938,778.2836304,0.21110629,2.04530859,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7808685,187.9919891,-6.63408995,8.52622795,-172.5495758,7.40382957,778.3248901,778.2993164,0.21111497,2.04539251,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065665,-2.60322499,74.03442383,-104.8132019,10.90244484,11.49487877,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826660,6.44063330,549.5333252,548.6185913,1.18458545,16.42556000,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826660,6.44063330,549.5333252,548.6185913,1.18458545,16.42556000,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766998,6.44662952,549.5379639,548.6222534,1.18287897,16.42580795,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630537,18.40902710,-172.4794922,6.47012186,549.5527954,548.6723022,1.15536726,16.03029251,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656731,-173.7444763,6.17554855,731.0042725,730.8581543,0.22282289,2.55483198,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7453003,6.17504787,731.0463257,730.9007568,0.21979599,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512188,-173.2799988,6.55910492,366.1457214,365.9944153,0.05589008,0.64311862,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794800,6.55964613,366.1462402,365.9948730,0.05589023,0.64235485,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600800,6.31368160,548.5022583,548.4678955,0.02921855,0.39530984,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8280182,6.17203999,365.4630737,365.4630737,-0.00763075,0.00763075,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574830,-0.28142965,-9.60414124,-150.2976227,9.50411987,8.19794559,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000000,-91.36736298,-1.36717641,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88697529,14.91462612,-5.66087818,5.24440384,-142.7951965,35.50230026,76.49854279,75.67127228,0.02765039,0.08561955,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90599251,14.93377209,-5.64672709,5.23028946,-142.8670349,35.43108749,76.55982208,75.73537445,0.02778016,0.08565548,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72732162,-42.60698700,-1.86812282,5.07703924,14.04576015,-157.6139221,219.8156281,217.3649750,3.12033558,9.72039127,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72732162,-42.60698700,-1.86812282,5.07703924,14.04576015,-157.6139221,219.8156281,217.3649750,3.12033558,9.72039127,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.20100021,-41.93113327,12.84375954,-12.54619694,44.97625732,-134.1609192,220.7132111,221.7188568,0.26986733,0.98886204,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,31.99128723,-31.64379501,24.28295517,-24.10696983,65.32340240,-113.5176086,198.4417267,201.5188446,0.34749162,1.19218802,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-236.6576691,238.7416840,48.93994141,-171.0579224,-161.2317200,-9.85687828,249.1378021,326.6597595,2.08401561,38.16593170,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,147.7341003,-147.6730347,-43.23302078,-20.70247078,9.45302105,-145.7288971,171.2057343,165.8049774,0.06106076,1.35961962,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-389.6306763,393.3711853,192.9570007,-145.7339630,-175.2686768,5.96241760,458.1366882,466.4454041,3.74050879,48.71162415,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4191895,-292.4191895,176.5832062,-3.41685843,1473.917603,1473.917603,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4191895,-292.4191895,176.5832062,-3.41685843,1473.917603,1473.917603,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59495878,-4.59480572,0.03786652,-0.07297339,34.18488312,-145.3689270,23.84919739,23.85143852,0.00015280,0.00068553,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59495878,-4.59480572,0.03786652,-0.07297339,34.18488312,-145.3689270,23.84919739,23.85143852,0.00015280,0.00068553,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,7.76552343,-7.76493025,-6.14794016,6.10076427,-4.65583658,175.5768738,51.40591431,51.24154663,0.00059284,0.00396817,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-28.43767357,28.45014000,1.78453267,-1.80413556,-149.8780823,29.89417458,147.8852692,147.9223633,0.01246713,0.09394024,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98840714,-17.87629509,-4.24486303,3.64182806,20.45526886,-156.8643951,95.90691376,94.92568207,0.11211278,0.27646556,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98840714,-17.87629509,-4.24486303,3.64182806,20.45526886,-156.8643951,95.90691376,94.92568207,0.11211278,0.27646556,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,28.22795486,-28.21188545,-2.42927289,2.38896227,28.57915878,-151.1073914,146.9861603,146.9175262,0.01606988,0.11523280,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,-0.00000000,-0.00000000,0.00000000,34.33022690,-145.6698303,0.00000001,0.00000001,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87629509,-17.49999809,-3.64182806,1.53240788,23.13566780,-147.2210693,94.92568207,92.63194275,0.37629646,0.93310446,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87629509,-17.49999809,-3.64182806,1.53240788,23.13566780,-147.2210693,94.92568207,92.63194275,0.37629646,0.93310446,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40950271,-0.40592504,-2.76827908,-0.10369225,-52.15910339,-136.0323944,14.57902813,2.17539644,0.00357764,0.00597731,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303090,-2.37253618,0.45430246,-0.58876216,40.20712280,-136.6780090,12.57336521,12.72443581,0.00049505,0.00079857,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17466068,-10.16815948,3.00912046,-3.09112597,45.84472656,-133.6773224,55.21533203,55.35364151,0.00650138,0.01048431,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55440712,-12.54769230,3.37853360,-3.46342278,44.36730957,-135.2001343,67.59986877,67.73913574,0.00671538,0.01692142,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253618,-2.37248182,0.58876210,-0.60290790,43.32204819,-136.3546600,12.72443581,12.74248123,0.00005415,0.00008770,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42036057,-2.42028046,0.69575316,-0.71593237,45.45118332,-134.1058044,13.11687279,13.14648628,0.00008012,0.00012957,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.21982336,-2.21948695,0.59022200,-0.69119799,44.30545425,-133.2759247,11.96411800,12.11074924,0.00033648,0.00054258,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000032,0.00000000,-0.12726519,0.00000000,-60.50994492,29.49023247,0.66464144,0.00000000,0.00000032,0.00000052,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79902267,-8.78899097,3.27472401,-3.53928471,49.71891403,-128.6392822,48.81685638,49.36178970,0.01003167,0.02527596,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59897423,-10.58098793,6.99876165,-7.14694262,62.86413193,-116.4729919,66.17037964,66.68370056,0.01798742,0.02900732,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-5.47654581,5.48459816,-5.03454971,4.46828651,-89.60921478,86.86023712,37.29944992,35.36091614,0.00805225,0.02509986,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-15.87459850,15.90184689,-3.16185474,2.84467793,-120.9367523,57.66329193,81.15898132,80.78498840,0.02724869,0.08493500,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-21.02530670,21.35114288,-9.41815853,8.19640446,-106.0437546,68.79982758,119.0489197,114.6722565,0.32583547,1.01632702,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-6.49650478,6.51850557,-4.65964174,3.23005247,-96.65931702,73.69505310,39.96177292,36.10461807,0.02200114,0.06851872,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.42878151,-28.35774803,8.60021973,-8.69054794,64.16721344,-115.2878418,147.4040070,147.8315735,0.07103395,0.20479609,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,28.18437195,-28.16651726,7.99226093,-8.02325821,63.07524109,-116.7647095,145.2328949,145.3482819,0.01785412,0.05409874,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,27.53429031,-27.51791382,8.47039700,-8.50079918,64.34297180,-115.4974594,142.8139954,142.9367065,0.01637625,0.05357479,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,28.18437195,-28.16651726,7.99226093,-8.02325821,63.07524109,-116.7647095,145.2328949,145.3482819,0.01785412,0.05409874,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.27924728,15.30029202,-3.41607404,3.06787229,-119.4685898,59.01201630,78.21752167,77.77896118,0.02104368,0.07551877,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.48794174,-16.47459793,8.36655903,-8.67961979,74.62139130,-104.2888489,92.11822510,93.02880096,0.01334503,0.08426969,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.15937233,-30.12640381,12.55668259,-12.64255810,69.98817444,-109.5181274,162.1933289,162.7786560,0.03296878,0.21928073,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.17281532,-30.15937233,12.51587868,-12.55668259,69.77244568,-110.0118866,161.9397583,162.1933289,0.01344355,0.09238864,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,37.08645248,-37.08645248,11.41148472,-11.41148472,64.34656525,-115.6535034,192.3625641,192.3625641,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90099430,8.90209484,-3.53408837,3.42035556,-111.0630875,68.26119232,47.49576187,47.27744293,0.00110037,0.00727875,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7208710,-164.3847809,12.78529453,-10.55841160,51.68173599,-128.2722473,819.0582275,819.1049805,0.33608019,2.35986733,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60604572,-13.60045815,6.40697718,-6.61234426,72.45883179,-106.7088165,74.55607605,75.07622528,0.00558748,0.03752757,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,8.67256546,-8.65172386,-0.80926007,-1.71429539,40.90225601,-121.5489120,43.03712082,43.72470856,0.02084158,0.15425442,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-12.54884148,13.25306034,20.11002541,-21.16749382,169.2080383,-13.54012299,117.5130692,126.8986435,0.70421863,1.14792526,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-11.72949028,12.41404819,20.23204422,-21.33870125,167.3464203,-15.30685520,115.9371033,125.5742950,0.68455666,1.11282873,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-62.60727692,62.61230087,-10.20300770,10.21769142,-123.5005722,56.48250198,314.4695435,314.4543457,0.00502541,0.03374203,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-62.13301849,62.13779449,-11.46384048,11.47738361,-122.3028336,57.68124771,313.2228394,313.2067566,0.00477196,0.03148067,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-62.05092621,62.05657196,-10.18266964,10.20548534,-123.4373245,56.54963303,311.7313232,311.7196350,0.00564380,0.03739018,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-93.49683380,93.51044464,-15.26340961,15.34138584,-123.4848251,56.50586700,469.6454773,469.6329651,0.01361083,0.09367454,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90099430,8.90208626,-3.53408837,3.41922641,-111.0631180,68.25488281,47.49570847,47.27539444,0.00109217,0.00727027,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3847809,-164.1728821,10.55841160,-9.93372917,51.72780609,-128.2278137,819.1049805,819.1445923,0.21189816,0.75260383,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,21.79017448,-21.61833572,3.54281139,-4.40967417,55.46802139,-120.9501648,109.0785751,110.3359833,0.17183952,0.53578639,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,39.68815994,-36.04454041,-16.19844055,19.00838852,10.47745419,-161.5721283,214.8623199,201.3428192,3.64361954,9.25551605,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56183958,-2.56163955,0.99041545,-1.06884730,53.81660843,-124.6635361,13.76706028,13.91461182,0.00020024,0.00050546,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,42.84387207,-42.25000000,-14.58851433,15.20802402,11.83114719,-167.1166382,226.5258331,225.0735779,0.59387064,1.49689460,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56107521,-2.55913353,0.21414384,-1.06413031,33.30132675,-128.8067932,12.83579254,13.85854053,0.00194172,0.00491112,1,
