branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.06648780,0.06706706,-10.99132538,-6.55632687,-79.02066040,-78.07616425,27.00175095,16.07859230,0.00057926,0.00394129,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-50.02157211,50.07566071,-27.10625458,24.81525040,-86.77899170,90.85399628,135.3931885,132.5232086,0.05409336,0.33310118,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,120.5481415,-120.4379578,10.76259613,-12.16188812,69.29888916,-109.7408142,286.5855103,287.0428467,0.11018181,0.63863665,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,120.5481415,-120.4379578,10.76259613,-12.16188812,69.29888916,-109.7408142,286.5855103,287.0428467,0.11018181,0.63863665,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,85.51581573,-85.24110413,22.79681015,-26.72957993,78.65009308,-97.82168579,208.8283691,212.5921173,0.27471253,1.76802170,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-32.39284515,32.44006729,11.72113037,-16.90207481,-141.2783356,30.59862328,83.95039368,89.35396576,0.04722103,0.31369951,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-35.71084976,35.80940628,1.62622631,-26.19834900,-123.9933853,21.00109291,87.11756134,108.8853378,0.09855787,0.98613870,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-85.65881348,86.10436249,23.20917702,-28.60442352,-134.6726532,40.23722839,215.2668915,221.1123352,0.44555235,2.93007326,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,36.89752197,-36.74231339,-30.07089996,19.29165649,19.43454933,-147.8969421,115.9993515,100.1518707,0.15520626,1.00654483,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52205658,78.84191132,34.39635468,-33.00024033,-145.0417023,34.45263290,208.9125519,209.7039185,0.31985524,2.21812654,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,47.43273926,-47.12429047,-12.97458553,-33.61860657,45.75190353,-80.77257538,114.0639420,136.5892487,0.30844682,2.38995218,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-59.35354233,59.61019516,22.55512810,-41.60902023,-139.7573395,24.54838181,147.2785034,170.4290924,0.25665370,1.99005306,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-5.74747229,5.76280499,-33.30523300,-11.24954796,-38.48729706,-1.82514882,79.28888702,29.31831360,0.01533282,0.15342517,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-38.50606537,38.61222076,13.59007549,-21.41845512,-141.3204498,28.17307091,99.74714661,108.3582535,0.10615836,0.70590192,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,42.45082092,-42.19463348,-33.69439316,18.35978699,23.48820496,-139.7916412,129.5953827,108.5784683,0.25618753,1.67364025,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-95.83232880,97.22395325,1.32306218,-47.91014099,-117.0677338,29.50546455,226.1458282,261.4474487,1.39162731,14.03193951,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-100.6622162,102.4812088,24.59193993,-41.84989929,-130.0053101,33.55322647,244.5061035,268.6322632,1.81898510,15.07457829,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.61111450,-99.35014343,-0.29017889,-8.41908550,62.02098083,-111.4329987,234.1681213,235.2650604,0.26096803,2.68125010,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98400116,30.01970673,-29.37599945,26.64142227,-78.18869019,98.77843475,103.4836655,98.49723053,0.03570661,0.23691861,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,46.54610825,-46.28681946,-41.54545212,31.74039078,18.73664665,-152.5115662,151.3350830,134.2020264,0.25928581,1.69245279,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-40.17012787,40.30641174,-29.78231621,0.21405816,-82.95897675,59.10763550,121.2958755,96.36122131,0.13628682,1.40375423,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,169.9777527,-166.1098022,-23.75025749,25.39806366,26.62734032,-143.5208282,406.4397278,396.3039551,3.86795998,31.25311661,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,150.5316925,-148.8557281,-60.01324081,58.77112198,12.84558868,-162.2846985,383.7640076,371.0142517,1.67597234,13.49837208,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-32.50880051,32.62239456,47.24654388,-59.96460342,-177.4397888,-4.04757643,132.6080627,160.1471710,0.11359395,1.13329744,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,67.47411346,-67.07407379,-9.01238155,-28.55163193,50.42185593,-95.63808441,157.4023285,171.0186462,0.40004471,3.99119854,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96531677,31.41415024,-38.23416519,99.68007660,-74.41338348,108.1495972,119.8008041,0.03468388,0.34971890,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46362019,-10.72518253,6.42760372,-81.13134003,86.19814301,42.37787628,37.22159958,0.00262109,0.02472356,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841984,-7.16800022,1.35563421,-2.86800003,72.94672394,-95.93605804,17.15678406,18.15909386,0.00041913,0.00273537,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63204002,21.63430977,-7.78323793,5.73823404,-97.97338867,77.04284668,54.06478500,52.61678696,0.00227118,0.02142314,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62735367,-60.53108597,1.37110245,-10.89172649,55.08106995,-115.1242447,145.8370819,148.3749390,0.09627209,0.96033114,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-162.3608246,165.4155426,-0.75917244,0.89756548,-125.9466248,45.48328018,390.4579773,390.1195679,3.05471873,24.70201492,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-162.3608246,165.4155426,-0.75917244,0.89756548,-125.9466248,45.48328018,390.4579773,390.1195679,3.05471873,24.70201492,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,194.0072784,-191.5141144,10.15524387,-5.47782993,42.25683594,-133.1893158,450.3814087,451.8490906,2.49316287,20.04243851,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-180.3687592,182.2643585,-10.35846043,13.02172279,-131.5408325,43.34695053,426.0802002,423.6192017,1.89560878,18.92736626,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-94.10344696,94.49984741,0.23836084,-6.27182579,-124.4065018,49.98845291,226.9925232,227.7580872,0.39640874,3.20513058,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-94.10344696,94.49984741,0.23836084,-6.27182579,-124.4065018,49.98845291,226.9925232,227.7580872,0.39640874,3.20513058,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,75.09458923,-74.87677002,12.69088936,-24.96540260,63.37781143,-106.2432861,183.1520691,191.6516418,0.21782166,2.18708467,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,5.00773239,-5.00583315,-12.10292435,3.16996503,-11.83056927,-156.5775909,31.83708763,14.37870216,0.00189928,0.01897722,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65110779,-86.23999786,12.49299526,-17.51199913,63.97082901,-111.0461960,212.4536591,215.6867676,0.41110456,2.72770047,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,41.02576828,-40.99873352,-0.61859751,-5.41007614,54.45350266,-116.7913742,99.62802887,100.5186462,0.02703284,0.27032846,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7659912,83.88260651,-82.40275574,57.37319183,-122.4123611,606.7692871,607.5286865,0.23401015,2.51560926,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.35222435,21.40589142,13.62950993,-23.96598244,-154.2836914,9.41582203,60.13381958,76.82171631,0.05366643,0.36489075,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,1.99305880,-1.98436177,-18.02782631,-1.79725516,-25.57670975,-79.56540680,43.34097672,6.35554314,0.00869721,0.05913439,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83225536,11.34734058,31.38100815,-147.6344910,62.11223602,61.58443069,0.00218528,0.01499342,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-121.2454224,121.4446335,-5.44805574,0.97671485,-115.2393570,61.76460266,285.3129883,284.9179688,0.19920227,1.87899077,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,118.6237717,-117.9813385,1.47001672,-16.52389145,62.01380157,-107.8303299,278.3124084,282.0987854,0.64242941,6.05964470,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,6.36082888,-6.33933640,-7.72744656,-22.31940079,6.86444187,-48.10715103,23.48032379,55.00297928,0.02149269,0.11584051,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-4.41616821,4.42511463,-23.92445755,-16.00875473,-42.34379578,-16.79933167,58.13464737,39.37337112,0.00894639,0.06102375,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-109.3535919,-17.57279587,16.91594887,64.81577301,0.03505122,0.23481934,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-28.05360603,28.10951805,-38.17541504,27.37435341,-68.90570068,101.3279953,111.1410446,91.27165985,0.05591250,0.43404904,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-56.62262344,56.92899323,-19.76592827,-13.45235729,-101.2927475,43.79195023,140.6025238,136.0749817,0.30636758,2.38148975,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15110016,-69.00907898,-23.97423935,-5.37276697,39.24668503,-110.9970169,177.1488800,165.6350250,1.14202487,7.81161213,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9545746,175.0000000,52.79849243,-52.91053009,-138.6784210,41.15350723,436.6864014,437.0736694,0.04543534,0.44829530,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99276662,-3.82799983,66.38867188,-111.5873718,148.7195282,148.9660187,0.05307857,0.36311367,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184711,-107.6766052,66.25094604,61.18325424,59.77690506,0.01570767,0.09053123,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071294,53.32536316,-122.3974152,74.98722839,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.32999989,27.95071030,-118.2176132,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31480408,-10.29217052,8.18070126,-8.92674828,104.5961304,-72.77664185,53.50893402,55.58417892,0.02263293,0.05194359,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,56.45457840,-122.3949280,32.06383896,32.05363846,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-105.1363449,74.83276367,129.1160583,129.0953522,0.02129329,0.08231628,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226135,57.60513687,-121.2135239,32.05363846,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57499981,3.00137520,-3.13199973,80.75829315,-98.50641632,41.43396378,41.60461426,0.00125960,0.00487887,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.24242210,-8.22540665,-7.80214500,4.26772165,21.64730072,-141.8470154,46.47614670,37.78265762,0.01701546,0.09806281,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-25.99469376,26.03781128,7.39091778,-8.42689228,-130.7963409,46.61436081,110.6672363,112.1978073,0.04312007,0.24850774,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62500882,-1.25299990,68.59941864,-107.2848129,36.26756287,36.54567719,0.00229920,0.01325066,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.86215591,34.94201279,7.80188274,-8.70379925,-128.0665131,49.81590271,146.4587555,147.7442169,0.07985534,0.46021897,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.94201279,35.02214432,8.70379925,-9.08073616,-130.1841583,48.75851059,147.7442169,148.4389343,0.08012864,0.31037581,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62278366,-24.61585426,7.19303036,-8.65637016,76.08960724,-100.7219086,61.90725327,63.02564621,0.00693070,0.04894803,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000011,-8.16133976,-134.3992462,17.14687347,22.69978523,29.43590927,0.00440092,0.03085210,1,
