branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188026,32.87810898,-155.3954620,23.24734497,523.5697632,521.7801514,0.82415032,10.98288631,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371124,32.96058655,-155.3730164,23.26991081,523.5875244,521.7930908,0.81986076,10.98353195,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611450,-8.90847111,-169.4382477,8.41453171,762.7608643,764.8359985,3.16332793,37.52393723,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91305542,-72.91305542,20.87835693,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373443,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799515,683.1058350,682.8685913,0.10364094,1.04381227,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698944,33.97551346,683.0316162,682.7961426,0.11102001,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84068298,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894763,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89344931,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894763,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32717133,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674652,6.44076443,-6.38392210,11.92372704,-168.0600739,495.1769104,495.1814575,0.01167410,0.11284965,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44105959,-6.39845371,11.93626404,-168.0513153,495.1730652,495.1765747,0.00778260,0.08560857,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1605988,6.65433693,-6.62596512,12.00608253,-167.9852753,495.1928406,495.1953430,0.00778320,0.05837401,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644745,6.76104259,-6.74401903,12.03931808,-167.9555206,495.2024536,495.2039795,0.00389174,0.03502570,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8507996,144.3543243,76.23288727,-74.84042358,162.1689301,-18.94537544,408.6685181,412.8567810,0.50352567,4.96561956,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0601349,145.5724182,76.97711182,-75.49980164,162.1370850,-18.96800804,412.2256165,416.4188538,0.51229131,5.05206394,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8655853,144.3691101,76.20894623,-74.81640625,162.1788330,-18.93558693,408.6731567,412.8600769,0.50353539,4.96571589,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14056873,9.14056873,0.00395781,-0.00312231,-169.9348907,10.06517124,22.94481659,22.94481659,0.00000000,0.00083550,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605835,197.1644745,-7.11045933,6.74401903,-167.8446503,12.04454136,495.2376404,495.2039795,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87696123,6.62596130,-167.9124146,12.01479149,495.2168579,495.1953125,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606903,197.1606903,-6.58945131,6.39845133,-167.9958649,11.94874668,495.1925049,495.1766968,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635742,197.1674805,-6.75036383,6.38392210,-167.9491882,11.93998432,495.2134094,495.1814880,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31865084,1.32346177,-6.04758120,-19.19647598,-83.46971130,-67.34813690,14.88634300,46.61119461,0.00481089,0.05070002,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.66140747,-47.47716904,-16.00128365,-1.08424199,0.14963262,-157.6700287,121.7860718,114.7520981,0.18424192,1.93981934,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-36.98730087,37.20611191,-6.76140642,-17.51977539,-146.1108704,-4.11270285,90.83839417,99.37784576,0.21880947,1.57321417,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,41.09370804,-41.08805847,-2.74379134,1.97587121,17.20187569,-161.6509094,99.51850128,99.40413666,0.00565133,0.05761220,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.19999999,0.20000045,-0.80075896,0.63311607,-82.84989166,93.64231873,1.99215186,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80025482,-49.79771805,-3.87160397,3.70284438,16.70446396,-163.0790710,120.5617523,120.5271149,0.00253667,0.02052393,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.80024719,-49.79770660,-3.86296034,3.70161271,16.71329498,-163.0776672,120.5602951,120.5268707,0.00253663,0.02144605,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,52.75706100,-52.36551666,-3.79005742,2.02988100,17.06448936,-157.4709015,127.6663208,128.6128998,0.39154029,3.41043806,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,52.75706100,-52.36551666,-3.79005742,2.02988100,17.06448936,-157.4709015,127.6663208,128.6128998,0.39154029,3.41043806,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-6.38109350,6.38350344,-0.71695745,-7.90527630,-152.4158478,-30.05737877,15.49876976,24.55228233,0.00241004,0.02092016,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-35.96004868,35.99384308,-10.49828243,6.69938469,-139.8431244,34.07328415,90.72084808,88.45093536,0.03379630,0.24203740,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,81.11457062,-98.64231873,8.30890274,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95795822,42.95830154,2.59942961,-2.62515402,-160.8029938,19.15969658,103.8760071,103.8801346,0.00034250,0.00239747,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.48234177,-31.40161896,-6.15146351,-8.36095619,11.60390663,-141.2083282,77.42498016,78.69570160,0.08072327,0.67453057,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-36.76041412,36.89986038,29.22553635,-1.33477306,168.7313080,23.59080124,114.4520798,89.25218201,0.13944823,1.04853094,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-36.98592758,37.14081573,-0.78183341,-15.19937515,-153.1266327,1.62596488,89.42185974,97.18538666,0.15488847,1.16530716,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,26.33626175,-26.21051025,-39.26239014,-18.70241165,-28.93034172,-114.8820419,115.2194748,77.52750397,0.12575233,1.22563601,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,26.33626175,-26.21051025,-39.26239014,-18.70241165,-28.93034172,-114.8820419,115.2194748,77.52750397,0.12575233,1.22563601,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,47.26668167,-46.88277054,-13.65316486,-10.15861225,11.10535049,-137.0773010,119.9032440,117.6130142,0.38391399,2.84997702,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,112.4084091,-109.1343536,-19.37080002,-0.71598440,17.43944359,-138.0820465,277.9888611,268.3096619,3.27405262,27.75905228,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-63.50902939,63.64213943,45.36351776,-2.09435868,174.0708008,26.58112526,187.9175720,152.8316040,0.13311225,1.27869558,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-89.70373535,90.61507416,-8.84916115,-23.10334969,-144.7577362,9.65039349,217.0340424,224.6318665,0.91133809,8.88836861,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,186.6175079,-181.3646240,-0.20778328,13.48599243,29.54459190,-142.7105408,449.3316345,447.1110535,5.25288582,38.31838608,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,-8.63812256,8.64718819,1.11860633,-12.93810654,-158.9126434,-28.06538963,20.90566826,37.46427155,0.00906523,0.06496175,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-55.00403214,55.27556992,0.97575337,-29.54315567,-152.5504150,-2.25401902,132.0372009,151.5933075,0.27154312,2.61817098,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,56.13246536,-55.79412460,-21.81808662,2.22171164,4.02135134,-154.1025391,145.7029419,134.4283905,0.33833766,2.90830946,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,35.37436295,-143.3124237,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,35.37436295,-143.3124237,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-143.3124237,35.37436295,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,140.8594208,-140.5240479,29.18880272,-29.57656479,35.66098785,-142.8523712,345.5497742,347.4278564,0.33537632,3.42236352,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,136.9605408,-136.6500092,29.05732727,-29.45016670,35.93205261,-142.5760345,336.3186340,338.1970520,0.31052324,3.33270907,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,143.4061127,-143.0663300,29.79744911,-30.17592430,35.69198227,-142.8277283,351.8366394,353.7453918,0.33978558,3.48477769,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,53.15837860,-53.07926941,1.64225888,-7.55932093,25.72339249,-147.0630341,127.7538223,129.1529541,0.07910703,0.82683825,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,44.50293350,-44.41841125,-5.80827284,-3.91307807,16.51798058,-149.8566132,107.8081131,107.2697678,0.08452474,0.89494652,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,133.3268585,-132.9404602,2.58031440,-3.95938754,25.06260109,-152.6383972,320.3273315,320.6436462,0.38639116,3.96662307,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,128.6964874,-128.3363647,2.90234160,-4.27704620,25.24578285,-152.4355774,309.2232361,309.5734863,0.36011878,3.83063102,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,133.2754822,-132.8910065,2.63353968,-4.02260256,25.08590126,-152.6105347,320.2064514,320.5290527,0.38447812,3.96533799,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,177.2926178,-173.2226257,10.88896847,-1.23142672,27.46845818,-144.3984222,426.6809387,428.8538513,4.06999159,34.68136597,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,177.4883118,-174.9891663,17.26151085,-12.17554092,29.50867081,-146.3524628,428.3601074,430.9673767,2.49914861,17.92280006,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,184.3171539,-178.3899994,33.65056992,-13.26054764,34.30035400,-136.1080475,450.0705261,460.2195435,5.92714453,51.61931610,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,137.6023712,-135.7767181,15.80949116,-18.28509521,30.50800323,-142.0300903,332.7120972,338.2044373,1.82564759,15.62621784,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-57.47243881,57.52521896,-27.50452995,24.80282784,-129.1637878,48.15569687,154.1495209,150.9044495,0.05277952,0.54514235,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-127.6198120,127.7599106,15.59325027,-17.36788750,-161.0970612,17.52050018,310.9710388,311.9410095,0.14008921,1.35778785,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-76.74305725,76.80204773,-20.95388031,19.25938034,-139.8965912,38.46077347,191.6336517,190.2001038,0.05899704,0.65764350,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-50.58727264,50.60290527,-15.64486217,14.48089218,-137.9833527,40.63021469,127.5543823,126.6387939,0.01563612,0.16892135,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-54.90563583,54.92313385,-16.85960770,15.65186405,-138.0984497,40.56245804,138.3573303,137.4034424,0.01749719,0.18824565,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,194.5145264,-194.2856445,5.07826948,-4.05288696,25.87870789,-153.6960907,467.4067993,467.4882812,0.22887670,2.46909404,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-205.2274017,205.4711609,-4.11598492,5.21368551,-153.7421722,25.83672905,493.8080750,493.7256165,0.24376775,2.60792780,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-115.1330261,115.1894684,-27.07238579,26.72331238,-142.1070862,37.44445419,284.5675659,284.0477295,0.05644291,0.60163003,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-119.5160065,119.5727081,-28.26498795,27.88362503,-142.0382538,37.50965118,295.4815979,294.9344788,0.05670478,0.61407125,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,117.5106964,-116.7541656,18.06688881,-21.71650505,33.12380600,-142.1494904,285.5917358,289.6283875,0.75653952,6.29530191,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,-0.00000000,0.00000000,0.00000000,-0.00000000,180.0000610,-0.00000181,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857910,1078.857910,246.3075409,-246.3075409,-168.4772949,11.52276230,2658.229248,2658.229248,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-31.36008644,31.38811302,-7.60745239,0.69520622,-140.7087097,26.37775040,77.79769897,75.52787018,0.02802704,0.30838960,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-154.7276459,155.5102234,-21.20628357,21.51401138,-144.0462952,32.98550034,380.3766174,377.6689148,0.78257692,8.49883080,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-82.94844818,83.79698181,6.51495695,10.01385784,-152.2929230,34.12846375,202.0438232,205.8214264,0.84853524,7.17301798,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,131.5365601,-130.1066437,1.97990084,-5.73575306,26.51807404,-146.7089081,317.1528320,318.2758484,1.42992115,11.73145294,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,31.34516716,-31.25283432,14.50109482,-25.44142532,55.59341049,-109.1860962,84.40471649,99.77577972,0.09233508,0.75221241,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-101.7859192,102.5006256,-12.02635956,5.91330481,-139.2545471,34.06866837,253.5070496,250.9173279,0.71470374,5.88621140,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.35807800,21.36266136,-36.19048691,35.14294815,-89.78042603,89.44176483,102.6994247,100.3977051,0.00458216,0.05089468,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-69.05776215,69.34843445,-4.74966145,-7.21188116,-145.2986450,22.21255112,169.1686707,169.8154907,0.29067519,3.15758395,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-40.43624878,40.53784180,-1.77801704,-7.97685099,-142.2879944,22.87488556,100.2037582,102.1884689,0.10159227,0.83613324,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95868301,19.96356392,-34.47684479,33.96773911,-84.87229919,94.72734833,98.62394714,97.44936371,0.00488093,0.04042016,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,191.8026733,-189.6961365,20.00195312,-12.17571163,41.14785385,-136.0312500,477.4161682,479.4096680,2.10652924,17.29610062,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,116.5017929,-115.2100677,36.99658966,-39.70510864,57.91419220,-116.9555130,308.2843323,317.5831604,1.29171884,8.81325722,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,136.8600464,-136.4691467,27.37615776,-27.46775818,40.97904587,-137.8097687,342.9102173,344.3681946,0.39089778,2.91400242,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,57.27779770,-56.69403839,16.70885468,3.09984827,41.01187515,-154.4933624,146.4313202,145.2958679,0.58376187,4.97675753,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,56.21810150,-55.67573929,-2.48044920,-2.92487288,22.22269440,-147.4545135,138.1056976,136.0462036,0.54235977,4.73856020,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,30.22083282,-30.12011719,14.05863190,-25.61163902,48.82984161,-114.8759232,80.71827698,97.03251648,0.10071635,0.72190326,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,-42.02960587,42.14741135,33.34785843,-0.56191981,172.2671051,28.77449799,131.5428467,102.8564377,0.11780885,0.87015581,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,88.91229248,-87.49735260,-23.18795013,5.47825527,16.07992744,-146.3017731,225.2835083,214.3652039,1.41494727,10.18594265,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,63.94727707,-63.29218674,-14.48451614,-6.02780962,24.51838303,-133.0176086,160.3231812,156.3062286,0.65509129,4.71106529,1,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,147.9053497,-145.5043945,-6.32525682,6.96739912,39.09333038,-134.4687347,363.9537048,362.1162109,2.40095735,17.18027496,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,164.1762085,-160.8655853,-2.17914295,7.33099651,40.78167343,-132.6835175,403.6583557,402.3320923,3.31062555,23.74687386,1,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,128.0433197,-126.3561935,-8.71346188,26.37119293,44.37977982,-138.1270294,319.0323486,318.5405884,1.68711603,12.17535305,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-174.1818085,175.2788544,17.25170517,-14.09309483,-132.7638092,45.32892609,438.0291748,439.3391418,1.09705567,9.02397060,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,54.32168961,-54.01684570,30.24891663,-38.22926712,82.00378418,-90.31338501,155.5974731,169.3416138,0.30484167,2.18950725,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,97.66410828,-96.59809113,-43.72993469,38.11069870,28.77176094,-144.5656281,267.7899475,254.9705353,1.06601739,7.68900204,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,-6.16787291,6.21258640,-29.27278328,21.38134575,-47.43085098,128.1967468,77.48896027,56.97658920,0.04471319,0.31607848,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,152.4216766,-149.8288269,-31.57287216,36.95970154,35.86939621,-139.3895569,407.3181152,399.7290955,2.59284663,18.55959511,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33251190,-47.33200836,11.15690899,-11.17942715,67.73084259,-112.2390671,125.9634171,125.9790649,0.00050367,0.00377756,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,103.6351700,-102.3618546,-20.12563515,44.33370590,43.47767639,-144.4616547,273.4569092,282.3850098,1.27330768,9.14067268,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88590622,-43.85150146,13.64187050,-15.31622887,64.84001923,-112.8982315,120.2592621,121.8361664,0.03440576,0.24618717,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,198.0049591,-196.3073273,-11.00564480,17.93091965,40.84755707,-137.6468048,516.8234253,515.8278198,1.69763923,12.13748550,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,146.0049133,-144.7333984,8.18610477,-7.47308445,42.84984970,-133.0153656,376.2244263,377.6967163,1.27152061,11.24042320,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,224.8203735,-217.8025513,36.49572754,-2.83729219,40.03071594,-135.2247925,563.4416504,567.6702271,7.01782990,52.31543732,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,-0.04238680,0.05033521,-3.03349352,-17.04133606,-119.5279846,-118.6253052,7.21731520,40.83992767,0.00794841,0.05202963,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,-0.04235496,0.05033234,-2.98483086,-17.02657127,-119.5404129,-118.6252518,7.10155869,40.80528259,0.00797738,0.05228136,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.06560788,-0.02206275,14.38291359,-4.68887091,100.1818466,-79.93768311,35.66398621,11.82142639,0.04354512,0.36649716,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-88.35218811,88.46085358,-9.02799416,8.35740089,-143.3555603,35.69711304,219.7039795,219.3470612,0.10866341,0.80535442,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37414360,-18.37251282,0.06704631,-0.57457781,30.50914001,-147.8711395,45.35875320,45.38114929,0.00163044,0.01208396,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33200073,-47.23834229,11.17942810,-15.16388702,67.76100159,-107.0171509,125.9790421,129.2159882,0.09365764,0.66127974,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23833084,-47.23700333,15.16388702,-15.22466660,72.98291779,-106.9395523,129.2159424,129.2722473,0.00132547,0.00980845,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89361262,1.59787571,-60.44328690,133.6037903,15.92811489,7.05279112,0.00212831,0.00705363,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81881642,-138.5293884,-66.61914825,0.61414522,7.31691980,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144792,-3.81067610,3.76325655,-56.42831802,123.7500000,15.83841991,15.65319443,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759255,1.51760221,-0.53379488,0.49808007,-141.7742310,37.01614761,6.46688318,6.42063522,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.17808938,-1.17807627,0.14923218,-0.23476279,26.06558418,-149.8819733,4.77354050,4.82883692,0.00001315,0.00004078,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70344448,-3.69721770,-4.96912622,3.16336370,-34.64656067,158.2957458,24.96110344,19.55971527,0.00622683,0.02019383,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.50843763,-6.43522358,-12.29406738,8.30845642,-44.72484970,146.0294189,57.05643845,42.52599335,0.07321357,0.24042399,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74225664,-5.71981096,-8.40098000,6.19487619,-37.37634277,151.3733826,41.17761612,33.95995712,0.02244574,0.07281826,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891911,-54.02565765,-132.5308990,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.47709656,-29.06796646,6.66742754,-10.86331463,30.12385559,-138.3476868,123.9593811,131.6771851,0.40913090,2.23401856,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.06577492,13.08417130,-61.94163513,61.98608780,-80.74320984,99.24144745,269.1659851,268.8232422,0.01839618,0.12691297,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.06284571,6.07629156,53.60015488,-53.59118652,117.6392136,-62.37074661,228.5134888,228.8621216,0.01344556,0.09172861,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.07434082,-29.06761169,10.80479813,-10.86293221,41.48865891,-138.3481293,131.5354462,131.6752167,0.00672877,0.03621661,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02599716,-2.30585766,35.78708649,-142.2532654,34.04590607,34.37172318,0.00126996,0.00677756,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66252959,1.68923998,14.79442883,-16.73676682,118.2766266,-62.53976059,60.70510101,69.39629364,0.02671026,0.18881054,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548353,2.91583943,16.43521500,-19.42986107,121.5532455,-60.16905594,68.81722260,82.90805817,0.06035615,0.42680889,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116874,0.76552963,12.46101475,-14.99842834,115.4092255,-65.21329498,50.27362823,61.23683167,0.02436092,0.17219794,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665919,-2.08434415,-4.86722231,0.60653162,-44.78909302,-174.0228271,21.32749939,8.71286392,0.00231489,0.01650043,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34549046,2.25452971,-7.59379292,80.89925385,-78.04228210,10.49540138,31.05925179,0.01582144,0.05177861,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60653168,-0.89038926,5.97723293,-134.6054535,8.71286392,9.09803677,0.00029327,0.00216136,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756672,23.55358124,-158.9511871,39.98213959,40.12434006,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264072,-0.76924080,-22.02852631,-155.5222168,58.16677475,44.16599274,0.19291145,0.58019829,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232255,0.50239038,10.96936798,-163.1514435,23.16777611,22.97153091,0.02452364,0.08176633,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26486111,-1.03981948,87.13468933,-137.4660950,27.10733795,11.10723591,0.08855644,0.40180659,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.47680664,-29.07434082,6.66764832,-10.80479813,30.12438583,-138.5114136,123.9584351,131.5354462,0.40246448,2.19788218,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91583943,2.93806601,19.42985916,-20.24742317,119.8309937,-60.57556915,82.90805054,86.99195099,0.02222658,0.15702932,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254655,3.00960183,-139.5573883,13.48285389,13.41272545,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92487335,93.99589539,-3.77360654,4.15043068,-172.2722168,7.63772345,389.3763733,389.3504639,0.07102408,0.52488530,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92400360,93.99589539,-3.85199833,4.22884560,-172.2244568,7.68549204,389.3858948,389.3595276,0.07189365,0.52491039,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9551392,192.1756592,-5.82158279,7.80600166,-172.8358154,7.11889124,795.4961548,795.4737549,0.22053392,2.13664842,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7807312,187.9918365,-6.63726044,8.53042030,-172.5486145,7.40509748,778.3247070,778.2992554,0.21111494,2.04539251,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7807312,187.9918365,-6.51469469,8.40776348,-172.5859680,7.36774397,778.3069458,778.2819214,0.21110542,2.04530001,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7807312,187.9918365,-6.62704802,8.51917744,-172.5517273,7.40167379,778.3232422,778.2976685,0.21111411,2.04538441,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065665,-2.60322499,74.03441620,-104.8132095,10.90244389,11.49487972,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826813,6.44062281,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826813,6.44062281,549.5333252,548.6185913,1.18458557,16.42556381,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766998,6.44661856,549.5380249,548.6222534,1.18287909,16.42580986,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630537,18.40902710,-172.4795074,6.47011089,549.5527954,548.6723022,1.15536726,16.03028870,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656731,-173.7444916,6.17553759,731.0042725,730.8581543,0.22282289,2.55483198,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7453156,6.17503691,731.0462646,730.9008179,0.21979602,2.54597044,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512188,-173.2800140,6.55909443,366.1457214,365.9944153,0.05589007,0.64311856,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794800,6.55963516,366.1462097,365.9948730,0.05589023,0.64235479,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600800,6.31367064,548.5022583,548.4679565,0.02921855,0.39530987,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8280334,6.17202902,365.4630737,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574973,-0.28142962,-12.63880634,-153.3322601,9.50411987,8.19794273,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,0.00000000,-0.30940786,0.00000000,-91.36737823,-1.36718714,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88697338,14.91462421,-5.66125727,5.24479246,-143.4645996,34.83295059,76.49967957,75.67236328,0.02765120,0.08562206,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90599251,14.93377209,-5.64710665,5.23067808,-143.5364380,34.76173782,76.56097412,75.73645782,0.02778097,0.08565798,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72731400,-42.60692596,-1.86483693,5.07411385,13.37919331,-158.2806244,219.8163910,217.3680115,3.12039042,9.72056198,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72731400,-42.60692596,-1.86483693,5.07411385,13.37919331,-158.2806244,219.8163910,217.3680115,3.12039042,9.72056198,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.14896393,-41.87966156,12.85161972,-12.55608940,44.33668137,-134.7997437,220.4812317,221.4886322,0.26930374,0.98679692,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,32.04079437,-31.69283295,24.26190567,-24.08425903,64.58380890,-114.2569733,198.5793152,201.6515961,0.34796149,1.19380009,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-241.3100739,243.4361267,49.55448914,-170.8902130,-161.7184906,-9.95778751,253.9725952,330.8201599,2.12603426,38.93544769,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,150.7989044,-150.7352905,-43.12563705,-20.74865913,9.15123844,-146.5147400,174.4519806,169.1916504,0.06360481,1.41626704,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-396.3255005,400.1503601,193.6622925,-145.3225708,-175.5289612,5.68831825,464.8464661,473.3842773,3.82486248,49.81013489,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4181519,-292.4181519,175.9216461,-4.07841444,1473.916382,1473.916382,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4290161,539.4290161,292.4181519,-292.4181519,175.9216461,-4.07841015,1473.916748,1473.916748,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59486723,-4.59471512,0.03771996,-0.07298242,30.52921867,-149.0226898,23.79802895,23.80027008,0.00015214,0.00068259,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59486723,-4.59471512,0.03771996,-0.07298242,30.52921867,-149.0226898,23.79802895,23.80027008,0.00015214,0.00068259,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,7.73113680,-7.73054600,-6.19612312,6.14871502,-8.65158272,171.5809479,51.31283569,51.14688110,0.00059067,0.00395367,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-28.40285301,28.41523933,1.83393824,-1.85462976,-153.6355896,26.13548279,147.4072418,147.4454803,0.01238677,0.09333470,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98606300,-17.87436485,-4.28236723,3.67452168,16.68649673,-160.6235504,95.73593903,94.74412537,0.11169849,0.27544391,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98606300,-17.87436485,-4.28236628,3.67452168,16.68649864,-160.6235504,95.73593903,94.74412537,0.11169849,0.27544391,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,28.25761986,-28.24158287,-2.45730758,2.41610360,24.87460899,-154.8109741,146.8397064,146.7702026,0.01603777,0.11500253,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000006,0.00000006,0.00000001,-0.00000001,-161.2242889,18.77577209,0.00000034,0.00000034,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87434959,-17.49963570,-3.67452455,1.54755080,19.37649536,-150.9402924,94.74404907,92.42415619,0.37471342,0.92917895,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87434959,-17.49963570,-3.67452455,1.54755092,19.37649536,-150.9402924,94.74404907,92.42415619,0.37471342,0.92917895,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40945014,-0.40592611,-2.72414732,-0.10372419,-55.18581390,-139.1872101,14.46293163,2.19235778,0.00352402,0.00588773,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303257,-2.37252998,0.45660377,-0.58898181,37.10003281,-139.8334198,12.67290592,12.82316494,0.00050285,0.00081116,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17700863,-10.17039299,3.03976655,-3.12017155,42.83899689,-136.6912231,55.70001602,55.83846664,0.00661590,0.01066898,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55686855,-12.55003834,3.41332746,-3.49636889,41.35083389,-138.2238770,68.18168640,68.32113647,0.00683137,0.01721371,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37252998,-2.37247491,0.58898181,-0.60290831,40.16664886,-139.5150146,12.82316494,12.84107590,0.00005499,0.00008906,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42192841,-2.42184663,0.71727473,-0.73713988,42.75047302,-136.8156281,13.25809479,13.28828239,0.00008186,0.00013238,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.22138977,-2.22104597,0.61142957,-0.71083713,41.64508057,-135.9865723,12.09388638,12.24355888,0.00034387,0.00055449,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000031,0.00000001,-0.12530342,-0.00000003,-63.66892624,-49.42507935,0.65949881,0.00000016,0.00000032,0.00000051,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79786587,-8.78765583,3.30938816,-3.56906462,46.75779724,-131.6293488,49.25162506,49.79687881,0.01021029,0.02572602,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59925652,-10.58098125,7.00404882,-7.14904308,59.72337723,-119.6241531,66.70029449,67.20982361,0.01827454,0.02947034,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-5.25500393,5.26316309,-5.32566309,4.76206636,-87.42568970,89.23038483,37.59049988,35.54605865,0.00815894,0.02543242,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-15.84339333,15.87073994,-3.30391049,2.98865318,-121.0289307,57.57887650,81.31340027,80.92229462,0.02734699,0.08524141,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-20.77278137,21.09842110,-9.84105492,8.62956524,-105.4646835,69.43702698,119.1182632,114.5276260,0.32564044,1.01571870,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-6.27505922,6.29698467,-4.95345592,3.52892923,-94.62107849,76.02415466,40.03734207,35.88252640,0.02192575,0.06828394,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.43404961,-28.36276245,8.60019970,-8.68883133,63.58573532,-115.8711777,147.6688843,148.0956573,0.07128871,0.20553057,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,28.11260796,-28.09474754,8.09458160,-8.12527943,62.72795868,-117.1124725,145.2649384,145.3817596,0.01786217,0.05412313,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,27.46151733,-27.44513512,8.56943321,-8.59953785,63.99569702,-115.8452225,142.8455200,142.9696350,0.01638363,0.05359894,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,28.11260796,-28.09474754,8.09458160,-8.12527943,62.72795868,-117.1124725,145.2649384,145.3817596,0.01786217,0.05412313,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-15.28409767,15.30521965,-3.41041350,3.06388712,-120.0690536,58.41679764,78.36393738,77.92682648,0.02112318,0.07580406,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.48291397,-16.46952820,8.37375736,-8.68525314,74.07135773,-104.8426132,92.26296997,93.17280579,0.01338670,0.08453279,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.15447617,-30.12140083,12.56733990,-12.65151691,69.43073273,-110.0772247,162.4546509,163.0394897,0.03307482,0.21998601,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.16797066,-30.15448189,12.52726460,-12.56733990,69.21573639,-110.5693359,162.2012939,162.4546661,0.01348696,0.09268697,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,37.01442337,-37.01442337,11.51424980,-11.51424980,63.94463730,-116.0554352,192.4830475,192.4830475,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90093422,8.90203857,-3.53407812,3.42076015,-111.6413040,67.68516541,47.57240295,47.35441971,0.00110394,0.00730236,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7214050,-164.3842316,12.79634094,-10.56134129,51.10712433,-128.8470306,820.3908081,820.4375000,0.33717459,2.36755204,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60597610,-13.60037041,6.40786362,-6.61232233,71.88357544,-107.2867737,74.67832184,75.19763947,0.00560570,0.03764990,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,8.86745453,-8.84562016,-0.91405308,-1.59306133,39.74142838,-123.1257172,44.12475204,44.62968826,0.02183403,0.16159981,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-12.73040295,13.44078064,20.08423233,-21.12499619,169.0336761,-13.72961617,118.0748215,127.4040756,0.71037728,1.15796423,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-11.91240978,12.60270500,20.20578766,-21.29639816,167.1867371,-15.48494530,116.4706116,126.0517502,0.69029462,1.12215638,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-62.43392181,62.43894196,-10.33239841,10.34709167,-123.9381256,56.04496765,314.2332458,314.2178345,0.00501785,0.03369130,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-61.95770645,61.96246719,-11.58907223,11.60262489,-122.7403870,57.24370193,312.9874878,312.9711304,0.00476478,0.03143335,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-61.87893295,61.88456345,-10.31074715,10.33355331,-123.8748703,56.11210251,311.4970093,311.4851074,0.00563532,0.03733397,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-93.23788452,93.25147247,-15.45658684,15.53447437,-123.9223633,56.06834030,469.2925720,469.2797852,0.01359038,0.09353378,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90093422,8.90202999,-3.53407788,3.41963434,-111.6413345,67.67887115,47.57234573,47.35237885,0.00109571,0.00729386,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3841400,-164.1715546,10.56142521,-9.93387604,51.15307236,-128.8026886,820.4370728,820.4766235,0.21258791,0.75505358,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,21.75966644,-21.58722496,3.69442105,-4.55413866,55.26263046,-121.1730881,109.2474899,110.5493927,0.17244051,0.53766024,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,39.87673950,-36.20901108,-15.98874283,18.87497330,10.15960884,-161.9054565,215.4592285,202.1168518,3.66773009,9.31676197,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56184196,-2.56164122,0.99059761,-1.06894481,53.14833069,-125.3334808,13.77474022,13.92222977,0.00020046,0.00050602,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,43.03600693,-42.43873596,-14.36934662,14.99817085,11.49335670,-167.4557190,227.1587830,225.7315369,0.59727079,1.50546491,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56107378,-2.55913186,0.21428619,-1.06414294,32.62084579,-129.4901733,12.83680820,13.85960102,0.00194204,0.00491193,1,
