branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
668034:668036:1,668034,668036,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11609936,-7.11473083,2.65975308,-2.72805810,48.33203506,-131.1626892,37.94525909,38.07217407,0.00136869,0.00344533,1,
668040:668034:1,668040,668034,1,110.0000000,368.9793091,427.7640686,368.9793091,9.70847893,-9.67717361,2.01406360,-2.87403941,39.17636490,-135.6210632,49.28200912,50.42243958,0.03130519,0.07657883,1,
668035:668037:1,668035,668037,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11655998,-7.11518526,2.65831947,-2.72626996,50.43975067,-129.0573120,38.03465652,38.16119766,0.00137513,0.00346153,1,
668040:668035:1,668040,668035,1,110.0000000,368.9793091,427.7640686,368.9793091,51.00631714,-50.15262985,-10.54613400,11.71104145,15.77441978,-163.1864929,258.8817444,257.8507690,0.85368568,2.12694263,1,
668037:668036:1,668037,668036,1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668038:2,668040,668038,2,110.0000000,799.8925781,799.8925781,952.1030884,-1.46500838,1.47752178,-12.95909691,12.27690697,-68.99349976,110.6069946,64.82157898,61.06026840,0.01251330,0.08219942,1,
668038:668125:1,668038,668125,1,110.0000000,577.8751221,627.2123413,577.8751221,1.96762228,-1.96643901,0.48086074,-1.49512696,41.20263672,-115.2147141,10.00196648,12.21289825,0.00118326,0.00357556,1,
668038:668126:2,668038,668126,2,110.0000000,355.8576965,391.0235901,489.1731262,52.46107483,-52.29916000,20.23313332,-19.99803734,48.56007385,-131.2825012,277.6493835,277.9426270,0.16191635,0.40030879,1,
668038:668127:1,668038,668127,1,110.0000000,355.8576965,391.0235901,489.1731262,52.26956558,-52.11687851,16.12825584,-15.91475010,44.61758804,-135.2166443,270.1123657,270.3524475,0.15268914,0.37880692,1,
668038:668137:1,668038,668137,1,110.0000000,607.7923584,620.9139404,987.7938232,12.05263138,-12.04666138,5.71725512,-6.00727654,52.84716797,-125.8823166,65.87182617,66.58630371,0.00597033,0.04043904,1,
668038:668148:Z1,668038,668148,Z1,110.0000000,1138.954590,1138.954590,1138.954590,31.75744438,-31.75624275,18.68729401,-18.68609428,57.94368362,-122.0563812,181.9521027,181.9521027,0.00120177,0.00120177,1,
668039:668044:1,668039,668044,1,110.0000000,368.9793091,420.9408264,368.9793091,44.16564178,-41.64712143,-9.02745342,11.44956112,16.85701561,-158.2512512,222.9237213,218.4278870,2.51852179,6.30607080,1,
668039:668133:1,668039,668133,1,110.0000000,368.9793091,420.9408264,368.9793091,-48.48006821,48.66921234,7.79457998,-7.56636095,-160.7247009,18.98950768,242.8225555,243.0141754,0.18914568,0.47661284,1,
PC3-2,668048,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,45.53576279,-44.87839508,-8.47706795,9.28956032,13.91464806,-164.2384338,229.2377319,227.7900848,0.65736759,2.32658052,1,
668065:668040:1,668065,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,13.19942951,-13.07997227,-15.81521797,15.15480614,-23.52552223,158.2535858,103.2091370,99.50070953,0.11945665,0.31421241,1,
668066:668040:1,668066,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,0.32427567,-0.25752842,-17.02576828,16.44933891,-61.69075394,118.3533401,85.47486115,81.76905060,0.06674726,0.16563681,1,
668040:668133:1,668040,668133,1,110.0000000,775.7488403,808.8152466,775.7488403,11.04367256,-10.96712685,-24.50215912,24.29781151,-38.28150177,142.1189575,133.5831451,131.5293884,0.07654523,0.25062183,1,
668146:668040:1,668146,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,40.13436127,-39.89366150,-11.51077461,11.69089699,10.23652935,-168.8769989,207.5536041,206.6245880,0.24070024,0.85132533,1,
668040:668148:1,668040,668148,1,110.0000000,662.9030762,720.1132202,952.1030884,-1.43415821,1.44653296,-12.88571358,12.20025253,-68.89445496,110.7084198,64.44201660,60.66897964,0.01237473,0.08113902,1,
BP6-M,668041,668042,1,110.0000000,269.7800293,312.8188782,269.7800293,-25.71686172,26.63469696,15.38916683,-15.66032219,-167.0928497,10.06746483,152.4964600,157.0474396,0.91783267,1.48313487,1,
BP6-E,668042,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-30.19736481,31.27135086,15.51433945,-15.40682316,-166.6709747,10.89209747,172.5610809,176.2940521,1.07398391,1.74620485,1,
668074:668043:1,668074,668043,1,110.0000000,955.7770996,1048.153198,965.2246704,2.05866480,-2.05664921,-3.76792169,2.37458563,-34.11174393,158.2758789,21.54219246,15.71829414,0.00201556,0.01348067,1,
668093:668043:1,668093,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,34.73959351,-34.50772095,-4.77000189,4.71161127,18.37211037,-160.3953094,174.7781067,174.2640839,0.23187056,0.70047688,1,
668093:668043:2,668093,668043,2,110.0000000,577.8751221,627.2123413,577.8751221,34.73959351,-34.50772095,-4.77000189,4.71161127,18.37211037,-160.3953094,174.7781067,174.2640839,0.23187056,0.70047688,1,
668043:668096:1,668043,668096,1,110.0000000,955.7770996,1048.153198,965.2246704,12.01095963,-12.00183010,17.63726234,-17.76605988,83.12490845,-96.58966827,106.7693863,107.5566406,0.00912943,0.06107134,1,
668043:668098:1,668043,668098,1,110.0000000,426.1894836,493.8969116,426.1894836,17.19534111,-17.07660294,4.34160519,-5.49271011,41.55001450,-133.6580353,88.73832703,90.89414215,0.11873912,0.40063480,1,
668043:668100:1,668043,668100,1,110.0000000,577.8751221,627.2123413,577.8751221,50.80292892,-50.64526367,7.33803082,-7.09771824,35.59873962,-144.1405334,256.8343811,257.0007629,0.15766224,0.47586203,1,
668101:668043:1,668101,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,-47.66084290,47.79753876,1.46026194,-1.28363264,-153.8756714,25.84137154,239.2109680,239.2449341,0.13669841,0.41258824,1,
668108:668043:1,668108,668043,1,110.0000000,577.8751221,577.8751221,577.8751221,-40.24202347,40.42042923,3.69871640,-3.58917999,-157.0903778,22.30537605,202.8491364,203.0425262,0.17840174,0.53840488,1,
668043:668151:1,668043,668151,1,110.0000000,570.0021973,618.8145142,570.0021973,12.81160259,-12.79208183,2.32787871,-2.94221520,37.67805862,-139.3025818,65.15345764,65.86389160,0.01952078,0.08899441,1,
BP7-E,668046,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-30.33539581,31.75853157,15.40608978,-15.22522545,-165.3315735,11.50739098,173.3242645,178.1085052,1.42313647,2.31207776,1,
668044:668134:1,668044,668134,1,110.0000000,368.9793091,420.9408264,368.9793091,-42.04674530,44.67374420,11.38983917,-8.77126789,-158.0361633,16.94339561,220.2980347,224.8314972,2.62699842,6.63705540,1,
BP7-M,668045,668046,1,110.0000000,269.7800293,312.8188782,269.7800293,-24.88760567,25.51654816,15.55943203,-15.79820061,-168.1141663,9.82948875,149.5094299,152.8860321,0.62894386,1.01605654,1,
668047:668109:1,668047,668109,1,110.0000000,952.1030884,1028.208374,952.1030884,39.44850540,-39.32912064,27.57736969,-27.29010201,62.40644836,-117.1030045,237.8199768,239.2426300,0.11938643,0.78819829,1,
668047:668115:1,668047,668115,1,110.0000000,952.1030884,1028.208374,952.1030884,57.31745911,-57.23957443,39.88932419,-39.53218079,62.28557587,-117.6090698,345.0369568,345.4774475,0.07788759,0.51319271,1,
668047:668116:1,668047,668116,1,110.0000000,583.1237793,632.9858398,583.1237793,30.48991585,-30.45400620,10.88521004,-10.92118359,47.09717941,-132.6513977,159.9631195,160.2145386,0.03591022,0.11489408,1,
668047:668118:1,668047,668118,1,110.0000000,368.9793091,420.9408264,368.9793091,12.84345722,-12.61092758,-0.86735302,-3.42169261,23.58661842,-134.5472565,63.60391235,66.09354401,0.23252936,0.65824360,1,
668047:668119:1,668047,668119,1,110.0000000,426.1894836,493.8969116,426.1894836,1.80631387,-1.80157101,-3.25486994,-0.26309946,-33.52152634,-143.8892670,18.39278984,8.97367859,0.00474291,0.01480445,1,
668047:668122:1,668047,668122,1,110.0000000,368.9793091,427.7640686,368.9793091,2.93433905,-2.92528105,-2.90250850,0.18503359,-17.23747253,-155.7339630,20.39311790,14.46941853,0.00905804,0.02367426,1,
668123:668047:1,668123,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-16.32624245,16.35343552,-3.93655443,3.61831999,-138.7403107,39.92621994,83.20279694,82.75633240,0.02719224,0.08240148,1,
668125:668047:1,668125,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-5.38081646,5.38361788,-0.45707357,0.06408910,-147.6059113,28.13213539,26.69818878,26.60227585,0.00280132,0.00848892,1,
PC3-1,668049,668048,1,110.0000000,582.0740356,599.9194336,634.0355835,49.53551483,-48.30587387,-5.97532797,7.78284883,12.38658237,-164.6923981,243.9003143,242.1587524,1.22964323,4.35378790,1,
668049:668050:Z1,668049,668050,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-51.84137344,51.84373093,5.54181767,-5.53710222,-166.8370056,13.16305733,254.8605499,254.8605652,0.00235783,0.00471566,1,
PC4-1,668050,668051,1,110.0000000,582.0740356,599.9194336,634.0355835,50.68962097,-49.91499329,-5.32863569,6.53374100,13.25829506,-165.0170135,249.1431274,248.2606201,0.77462268,2.74105906,1,
668050:668052:Z1,668050,668052,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.36623096,-5.36620569,0.30923256,-0.30918244,22.55740929,-157.4426422,26.27438927,26.27438927,0.00002506,0.00005012,1,
668050:668057:Z1,668050,668057,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.35237026,-5.35234547,0.30849475,-0.30844489,22.55805779,-157.4420013,26.20654297,26.20654106,0.00002493,0.00004986,1,
668050:668061:Z1,668050,668061,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-10.62217331,10.62227440,-1.74450314,1.74470413,-151.4141541,28.58590508,52.61821747,52.61821747,0.00010050,0.00020101,1,
PR2,668050,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-28.94922447,29.28540802,2.91234231,-3.43651032,-166.4854431,10.86728954,142.2220612,142.9396362,0.33618206,0.83724457,1,
PQ95,668050,668136,1,110.0000000,649.2565918,718.0137939,987.7938232,11.02201557,-10.97965050,-1.07659161,-2.27884674,13.68059540,-147.5488586,54.13352585,55.10353851,0.04236585,0.28479970,1,
PC4-2,668051,668146,1,110.0000000,634.0355835,688.0965576,634.0355835,48.35504150,-47.47403717,-6.88929272,8.16350842,14.33197880,-163.5173187,240.8757477,239.4597626,0.88100147,3.11829233,1,
PA2,668052,668053,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000088,0.00000000,-0.23058756,-0.00000001,-70.73994446,-49.98480988,1.12714946,0.00000006,0.00000089,0.00000223,1,
668058:668053:Z1,668058,668053,Z1,110.0000000,341.1615295,341.1615295,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
CLIFF-TER-JMP,668055,668056,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
PA1,668057,668058,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000088,0.00000000,-0.23058756,0.00000001,-70.73994446,88.48657227,1.12714946,0.00000006,0.00000089,0.00000223,1,
GP1-1,668062,668061,1,110.0000000,489.1731262,530.1125488,489.1731262,10.65260887,-10.62226963,0.91090369,-1.74470413,23.76404953,-151.4141541,52.06857681,52.61819458,0.03033913,0.07578326,1,
GS21-1,668062,668063,1,110.0000000,489.1731262,530.1125488,489.1731262,49.59055328,-48.11247253,-6.71454954,8.36473656,11.16563511,-166.5511322,243.7146301,242.2212830,1.47807813,3.64512539,1,
GS22,668062,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,49.16152191,-46.68140411,-6.89072466,9.66645718,10.89769554,-165.0731049,241.7618561,238.8465729,2.48011637,6.25560665,1,
SG12-1,668062,668075,1,110.0000000,388.9241333,420.9408264,489.1731262,18.39018250,-18.26814461,-5.76696157,4.91874456,1.46571720,-175.2205048,93.86243439,92.29392242,0.12203997,0.30201903,1,
GS21-2,668063,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,47.01456833,-46.00371170,-8.82106018,9.94549942,12.68515396,-165.5730286,237.2648468,235.8141479,1.01085401,2.59663892,1,
668065:668066:1,668065,668066,1,110.0000000,444.0348511,463.9796753,489.1731262,57.62624741,-57.45162964,-6.53103209,6.88335896,20.16002464,-159.6140442,290.5693665,290.4358215,0.17461795,0.58236623,1,
668065:668069:1,668065,668069,1,110.0000000,646.1074219,714.8646240,965.2246704,5.34052277,-5.34029818,1.31789684,-1.38661754,40.48811340,-138.8038940,27.55994987,27.64632034,0.00022402,0.00150732,1,
668065:668147:1,668065,668147,1,110.0000000,965.2246704,1048.153198,965.2246704,14.30692959,-14.29142952,-0.48425487,-0.13353737,24.68743324,-152.4228821,71.72212982,71.67784119,0.01550063,0.10359867,1,
668066:668067:1,668066,668067,1,110.0000000,662.9030762,720.1132202,965.2246704,41.87824631,-41.85926437,4.48152113,-4.45862389,33.32629776,-146.5348053,211.4043884,211.4591217,0.01898604,0.12559994,1,
668068:668067:1,668068,668067,1,110.0000000,5242.865234,5242.865234,5242.865234,-0.51488215,0.51488292,-0.16388418,0.16388658,-134.9585114,45.04154968,2.71424627,2.71424627,0.00000080,0.00000241,1,
668069:668144:1,668069,668144,1,110.0000000,662.9030762,720.1132202,965.2246704,0.14567949,-0.14567536,-0.49300697,0.23737226,-46.89741135,148.1801910,2.57593679,1.39545512,0.00000414,0.00002773,1,
668147:668074:1,668147,668074,1,110.0000000,646.1074219,714.8646240,965.2246704,12.16498947,-12.15879536,-0.56378144,0.20885733,24.38837242,-153.7465820,61.07562637,61.01251602,0.00619396,0.04139677,1,
SG12-2,668075,668077,1,110.0000000,388.9241333,420.9408264,489.1731262,2.72927165,-2.72448921,-8.72825718,8.53962326,-52.78667068,127.5954742,44.61339569,43.68133545,0.00478261,0.01183625,1,
SG12-3,668077,668076,1,110.0000000,365.8301392,424.0900269,365.8301392,4.83053827,-4.81762218,-0.84594798,-1.02038312,9.96743488,-147.7637787,23.89809990,24.06501770,0.01291586,0.03199381,1,
SG12-9,668149,668076,2,110.0000000,368.9793091,427.7640686,368.9793091,3.36327267,-3.36191368,0.73154408,-1.11729848,32.50345993,-141.3387146,16.80946541,17.31252289,0.00135917,0.00324093,1,
SG12-4,668077,668081,1,110.0000000,388.9241333,420.9408264,489.1731262,-6.28440285,6.30097532,-6.65459347,5.97201920,-113.4606094,63.25415802,44.60377121,42.11246490,0.01657215,0.04113030,1,
SG12-8,668077,668149,2,110.0000000,365.8301392,424.0900269,365.8301392,4.17836046,-4.16869688,-1.03908181,-0.83648479,5.93549585,-148.4216309,20.98187637,20.76472664,0.00966328,0.02393688,1,
668079:668078:Z1,668079,668078,Z1,110.0000000,367.4047241,367.4047241,0.00000000,27.91101837,-27.91031265,-6.95928192,6.96069384,3.55646396,-176.4436035,139.4437714,139.4437714,0.00070584,0.00141168,1,
668080:668078:1,668080,668078,1,110.0000000,367.4047241,367.4047241,0.00000000,27.90801811,-27.90801811,-6.97291708,6.97997665,3.51809311,-176.4819794,139.4556122,139.4556122,0.00000000,0.00705959,1,
SR3,668082,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-26.12220573,26.53293610,9.70970345,-10.50415897,179.3992920,-4.03810549,135.1858673,138.3352966,0.41072732,1.01785409,1,
SW3-1,668081,668082,Z1,110.0000000,577.8751221,627.2123413,577.8751221,-4.25510931,4.25510931,1.47715497,-1.47715497,-179.3549347,0.64511412,21.84933281,21.84933281,0.00000000,0.00000000,1,
SK1-1,668081,668083,1,110.0000000,577.8751221,627.2123413,577.8751221,31.44578934,-31.43465233,-9.43716431,9.42510033,3.08451128,-176.8392181,159.2604523,159.1968231,0.01113615,0.03359251,1,
ST6-1,668081,668089,1,110.0000000,577.8751221,627.2123413,577.8751221,43.79066086,-42.91678238,-2.50126934,3.13128018,16.52037811,-160.8335571,212.7687988,212.1330414,0.87387514,2.64163160,1,
SW1,668081,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,24.80127716,-24.78297234,-9.29004669,9.22859573,-0.74542874,179.4920959,128.4708557,128.2721710,0.01830484,0.05563236,1,
SW2,668081,668090,2,110.0000000,577.8751221,627.2123413,577.8751221,21.88411140,-21.86788940,-8.24506474,8.16068172,-0.85493439,179.4516144,113.4413452,113.2140274,0.01622400,0.04909158,1,
ST5,668081,668093,1,110.0000000,577.8751221,599.9194336,577.8751221,41.43451691,-39.96082687,-2.97421026,3.66975713,15.68378448,-159.0566711,201.5104065,200.0159149,1.47369313,4.46143293,1,
SW3-2,668082,668090,1,110.0000000,570.0021973,618.8145142,570.0021973,21.86770058,-21.85150337,-8.23188686,8.14746666,-0.83888292,179.4679718,113.3442993,113.1171646,0.01619625,0.04905416,1,
SW4,668083,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,20.49271393,-20.48475456,-9.18597889,9.14004135,-4.29335356,175.8704071,108.9410477,108.8019333,0.00795989,0.02430993,1,
SK1-2,668084,668085,1,110.0000000,291.8243103,314.9183350,492.8471985,10.93929768,-10.86993790,-0.32237414,-1.42729175,18.59951210,-151.2771301,52.41212845,52.88426590,0.06935965,0.18578228,1,
SK1-3,668085,668086,1,110.0000000,291.8243103,314.9183350,492.8471985,7.92880487,-7.90068340,0.80319273,-2.07578611,27.02679062,-143.5237427,38.44253922,39.60945129,0.02812093,0.07834513,1,
ST6-2,668089,668150,1,110.0000000,577.8751221,627.2123413,577.8751221,39.34381485,-39.07004166,-3.26716495,3.35812569,18.59248543,-160.3390961,194.6242828,194.3179321,0.27377272,0.82735920,1,
WT34,668090,668093,1,110.0000000,861.8264771,923.2355957,861.8264771,78.68788147,-76.11266327,-3.62553525,4.98732948,17.27815628,-157.5587006,382.0757751,380.1838989,2.57521915,8.36761189,1,
668093:668094:1,668093,668094,1,110.0000000,489.1731262,530.1125488,489.1731262,23.61475182,-23.61336136,-13.32442474,13.32239532,-3.24315071,176.7671204,135.1475677,135.1340179,0.00139219,0.00351363,1,
668093:668096:1,668093,668096,1,110.0000000,965.2246704,1048.153198,965.2246704,52.04043579,-51.86172104,7.40306234,-6.84169388,34.28670120,-145.0335846,261.9979553,262.4245300,0.17871723,1.18936801,1,
668144:668093:1,668144,668093,1,110.0000000,965.2246704,1048.153198,965.2246704,-7.25000191,7.26123285,-4.18880224,2.56941795,-123.3395004,45.67690277,41.95302200,38.39141846,0.01123137,0.07497653,1,
ST6-3,668150,668093,1,110.0000000,577.8751221,627.2123413,577.8751221,36.65460205,-36.32209778,-4.23370361,4.23486662,17.98491669,-160.4599152,182.8424072,182.2675476,0.33250144,1.00500607,1,
668094:668148:1,668094,668148,1,110.0000000,489.1731262,530.1125488,489.1731262,17.84893799,-17.72501564,-13.49781322,12.53160954,-10.89922428,172.2098389,111.5372162,107.1956482,0.12392277,0.51575148,1,
668151:668097:1,668151,668097,1,110.0000000,570.0021973,618.8145142,570.0021973,9.10477257,-9.10435867,1.88786840,-1.91552413,39.45880508,-140.3631439,46.65758514,46.68788910,0.00041308,0.00188322,1,
668100:668102:1,668100,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,34.22535706,-34.14487457,2.12098575,-2.18970656,31.42787361,-147.8768311,172.3265991,172.4585419,0.08048109,0.34781638,1,
668108:668101:1,668108,668101,1,110.0000000,577.8751221,627.2123413,577.8751221,-31.19055367,31.24012375,6.38995838,-6.43158484,-163.4168549,16.24602509,159.8149872,160.0082550,0.04956909,0.14982118,1,
668108:668102:1,668108,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,29.69242668,-29.65358734,16.45291710,-16.51491928,57.15245438,-122.4314957,170.3949280,171.0837708,0.03883708,0.22000617,1,
668109:668108:1,668109,668108,1,110.0000000,763.1520996,818.7876587,952.1030884,6.31107187,-6.29315948,26.61221886,-26.71679878,104.7994537,-75.09338379,136.6904602,137.7770538,0.01791173,0.11834048,1,
668115:668108:1,668115,668108,1,110.0000000,662.9030762,720.1132202,952.1030884,21.35661316,-21.29555893,23.70426178,-23.86829758,75.74271393,-103.5786438,158.4557037,160.5632477,0.06105410,0.40290165,1,
668109:668110:1,668109,668110,1,110.0000000,979.9208374,1064.948853,979.9208374,33.01802444,-32.96589661,0.67788464,-0.75238121,29.31679344,-149.9131470,165.0511169,165.0992432,0.05213079,0.36916906,1,
668152:668110:1,668152,668110,1,110.0000000,799.8925781,799.8925781,979.9208374,-32.96629333,32.96630478,-0.75237870,0.75238860,-149.9131470,30.08691597,165.1012726,165.1012726,0.00000989,0.00000989,1,
668152:668111:1,668152,668111,1,110.0000000,799.8925781,799.8925781,0.00000000,52.96764374,-52.92773819,14.31669903,-21.69522858,43.90464020,-128.8315277,274.7194214,286.7882385,0.03990266,0.11685780,1,
RJ51-2,668156,668113,1,110.0000000,662.9030762,720.1132202,987.7938232,12.04848194,-12.04843330,6.02892733,-6.03190374,54.78797913,-125.1993942,67.06008911,67.06752014,0.00004898,0.00035918,1,
668115:668114:1,668115,668114,1,110.0000000,847.1303101,920.0863647,987.7938232,35.88294983,-35.84996414,15.82791996,-15.82892704,51.56253052,-128.1486816,194.7727509,195.2065735,0.03298618,0.21503124,1,
668116:668117:1,668116,668117,1,110.0000000,847.1303101,920.0863647,987.7938232,30.45400429,-30.43168449,10.92118359,-10.99314117,47.34865570,-132.2890778,160.2145233,160.5796204,0.02232031,0.14550224,1,
668119:668121:1,668119,668121,1,110.0000000,388.9241333,420.9408264,426.1894836,1.80157101,-1.80118442,0.26309943,-0.71760148,36.11079025,-130.4427948,8.97367859,9.55973244,0.00038680,0.00120467,1,
668122:668121:1,668122,668121,1,110.0000000,368.9793091,420.9408264,368.9793091,-1.80003273,1.80118442,-1.54315090,0.71760136,-111.5084534,49.55726624,11.70415020,9.55973244,0.00115161,0.00294753,1,
668124:668123:1,668124,668123,1,110.0000000,577.8751221,599.9194336,577.8751221,-8.97543144,8.97874355,-2.13314772,1.98275781,-138.8713379,40.15610504,45.73253250,45.55491257,0.00331220,0.01001221,1,
668148:668124:1,668148,668124,1,110.0000000,577.8751221,599.9194336,577.8751221,9.17280579,-9.15346909,2.75562072,-3.55134058,44.19105530,-131.0353699,47.29673767,48.67123032,0.01933692,0.05842805,1,
668126:668128:2,668126,668128,2,110.0000000,489.1731262,530.1125488,489.1731262,17.75218582,-17.73365593,-1.84343314,1.70381558,21.86331558,-157.5438385,88.59488678,88.50329590,0.01852894,0.04582425,1,
668127:668128:1,668127,668128,1,110.0000000,355.8576965,391.0235901,489.1731262,18.00844002,-17.98947144,1.86889195,-2.00734591,33.72737122,-145.6888275,89.82448578,89.92311096,0.01897021,0.04708833,1,
668148:668128:3,668148,668128,3,110.0000000,489.1731262,500.1952820,489.1731262,34.24055481,-34.11061478,9.00713158,-9.02523422,42.20817947,-137.2356720,174.8381805,175.2865601,0.12994097,0.33675626,1,
668148:668128:4,668148,668128,4,110.0000000,489.1731262,530.1125488,489.1731262,33.60882568,-33.48310852,9.06254959,-9.07991791,42.56092834,-136.8833008,171.8941040,172.3456726,0.12571709,0.33187589,1,
668133:668134:1,668133,668134,1,110.0000000,492.8471985,534.8363037,492.8471985,34.59197617,-34.53917694,-5.33629704,5.33164597,19.05670738,-160.7236938,172.6926117,172.5904999,0.05279820,0.13102174,1,
668148:668134:1,668148,668134,1,110.0000000,365.8301392,424.0900269,365.8301392,10.17543697,-10.13475513,-4.46420145,3.43966198,3.78196073,-170.6953278,54.87123489,52.85406494,0.04068148,0.10282848,1,
HS15-8,668154,668143,1,110.0000000,269.7800293,312.8188782,269.7800293,10.58098030,-10.58013535,7.27434587,-7.28092480,60.83921432,-119.1316147,67.58124542,67.60497284,0.00084583,0.00137654,1,
668144:668145:1,668144,668145,1,110.0000000,891.7437134,891.7437134,965.2246704,7.39567518,-7.39239597,3.95143032,-4.36447191,54.75782394,-122.6816635,42.01317978,43.08200836,0.00327902,0.02190215,1,
RJ51-3,668148,668156,1,110.0000000,979.9208374,1064.948853,979.9208374,63.64697266,-63.48762512,27.20815277,-26.51493454,50.61616135,-129.1276245,341.8137817,342.4605103,0.15935008,1.02833927,1,
RJ51-1,668156,668152,1,110.0000000,979.9208374,1064.948853,979.9208374,51.43914032,-51.34022903,20.48600960,-20.16612625,49.92037582,-129.7759552,275.5950012,276.1734619,0.09891337,0.63492435,1,
672501:672504:1,672501,672504,1,138.0000000,679.8508911,679.8508911,701.1877441,15.83737469,-15.82402611,-2.73236156,2.21514988,52.39010620,-125.5971680,66.64936066,66.28456879,0.01334868,0.05253678,1,
672501:672521:1,672501,672521,1,138.0000000,1943.745972,1943.745972,1943.745972,50.08934784,-49.58054352,6.13120222,-9.78926849,69.15736389,-101.0256195,209.2755280,215.1202393,0.50880569,5.10815144,1,
672501:672551:1,672501,672551,1,138.0000000,599.9422607,599.9422607,701.1877441,33.73069382,-33.36752319,-10.68800259,8.84590435,44.59729004,-130.2688599,146.7387085,142.9615784,0.36317137,1.41912508,1,
672504:672503:1,672504,672503,1,138.0000000,701.1877441,701.1877441,701.1877441,10.17523766,-10.15749454,-4.42567730,2.82441783,38.86531448,-132.7867432,46.03087997,43.70876312,0.01774322,0.06983961,1,
672503:672533:1,672503,672533,1,138.0000000,701.1877441,701.1877441,701.1877441,9.56649399,-9.55896473,-3.23241758,2.42996812,44.08300781,-131.3348236,41.86376190,40.88520813,0.00752937,0.02964874,1,
672505:672516:1,672505,672516,1,138.0000000,701.1877441,701.1877441,701.1877441,-32.68905258,33.07798386,-17.47556114,15.67187309,-88.71261597,86.65852356,153.6117706,147.4772491,0.38893080,1.53007948,1,
673533:672505:1,673533,672505,1,138.0000000,701.1877441,701.1877441,701.1877441,5.11718702,-5.11545372,-3.22084165,2.68155861,30.90579414,-144.5054474,25.06546021,23.93536186,0.00173303,0.00681787,1,
672506:672512:1,672506,672512,1,138.0000000,701.1877441,701.1877441,701.1877441,-28.48076820,28.51628113,7.10938120,-7.46450949,-127.8200912,51.26417160,119.5725098,120.0621872,0.03551365,0.13016205,1,
673506:672506:1,673506,672506,1,138.0000000,701.1877441,701.1877441,701.1877441,-0.12405926,0.13477905,10.59455395,-11.59269047,156.9243774,-23.13818741,43.00628662,47.22452164,0.01071979,0.03933242,1,
672507:672513:1,672507,672513,1,138.0000000,701.1877441,701.1877441,701.1877441,-26.55976105,26.78589821,0.23398586,-3.20545721,-114.2114944,57.53030777,107.5477524,108.5460129,0.22613804,0.89191496,1,
672507:672524:1,672507,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672507:672528:1,672507,672528,1,138.0000000,599.9422607,599.9422607,701.1877441,10.61105347,-10.60341454,8.66563892,-9.11409378,105.5305328,-72.95131683,55.47256851,56.71807861,0.00763945,0.03001855,1,
672507:673506:1,672507,673506,1,138.0000000,701.1877441,701.1877441,701.1877441,-0.11724666,0.12405885,9.83146381,-10.59455395,156.9766083,-23.07568932,39.81157303,43.00628662,0.00681220,0.02499491,1,
672507:673529:1,672507,673529,1,138.0000000,484.0538025,484.0538025,484.0538025,25.98736572,-25.93125343,14.40501022,-14.68358326,95.29329681,-84.02249908,120.3104019,121.1181335,0.05611115,0.12877746,1,
672510:672512:1,672510,672512,1,138.0000000,1409.487671,1409.487671,1409.487671,-114.9199982,115.4065933,-19.54999924,21.56266594,-103.1040649,76.51615143,478.7600098,478.1936646,0.48660314,2.80058408,1,
672511:672524:1,672511,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672511:672588:1,672511,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672512:672522:1,672512,672522,1,138.0000000,701.1877441,701.1877441,701.1877441,35.61839294,-35.54000092,10.13402557,-10.53999996,81.81491852,-97.15541077,150.8339539,151.6236572,0.07839648,0.28745377,1,
672513:672588:1,672513,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,-62.08390045,62.53377914,1.68145704,-1.32695532,-117.1970444,61.48501587,249.8953552,250.0339661,0.44987682,1.78879595,1,
672515:672514:1,672515,672514,1,138.0000000,599.9422607,599.9422607,701.1877441,5.56406879,-5.54891682,-2.77015877,-2.79754281,29.76447296,-96.41346741,25.29948044,25.36436081,0.01515166,0.05820346,1,
673514:672514:1,673514,672514,1,138.0000000,971.8729858,971.8729858,971.8729858,-9.51599979,9.52165985,-5.23299980,4.22679806,-94.22561646,80.76828766,44.40534592,42.52131653,0.00565935,0.03102461,1,
672514:673515:1,672514,673515,1,138.0000000,1924.082520,1924.082520,1924.082520,3.10522842,-3.10484600,-7.11945438,2.45598221,-9.60390282,-161.4905548,31.70293808,16.15038300,0.00038241,0.00360657,1,
672515:672527:1,672515,672527,1,138.0000000,599.9422607,599.9422607,701.1877441,21.89610481,-21.87540436,-5.52346373,5.12886620,42.07368088,-136.7540741,91.91732788,91.46080780,0.02069965,0.07972487,1,
672529:672515:1,672529,672515,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.60007286,31.89453125,12.53835869,-14.31958199,-143.4773865,32.05311966,137.6882935,142.3067169,0.29445776,1.13864481,1,
672516:672520:1,672516,672520,1,138.0000000,484.0538025,484.0538025,484.0538025,58.80265808,-58.17835236,21.89378357,-21.48730087,81.72923279,-97.41294098,252.8128357,254.2207947,0.62430388,1.40284741,1,
672526:672516:1,672526,672516,1,138.0000000,599.9422607,660.1875000,701.1877441,25.79125977,-25.69534111,-11.57567787,10.46500778,36.36305618,-140.8522034,114.1367569,111.7869415,0.09591676,0.36989173,1,
672527:672517:1,672527,672517,1,138.0000000,599.9422607,599.9422607,701.1877441,10.47042465,-10.38527298,-9.22986603,2.56546068,15.04434681,-135.8710785,56.81666946,43.22676086,0.08515184,0.32808939,1,
672543:672517:1,672543,672517,1,138.0000000,399.9614868,440.1250000,701.1877441,5.29939032,-5.28027248,-4.50016642,-3.59286737,16.85816193,-87.76251984,28.02518082,25.80768585,0.01911820,0.07364049,1,
672518:672519:1,672518,672519,1,138.0000000,650.1466064,650.1466064,701.1877441,-0.35077861,0.38370842,-11.01637936,5.88471222,-25.61791992,152.6592865,45.50652313,23.97554970,0.03292979,0.12966883,1,
672551:672518:1,672551,672518,1,138.0000000,701.1877441,701.1877441,701.1877441,22.46796608,-22.29888535,-9.67459869,7.06010151,41.28258896,-131.3626099,101.3082809,96.57000732,0.16908044,0.66125512,1,
672528:672519:1,672528,672519,1,138.0000000,599.9422607,599.9422607,701.1877441,2.67841434,-2.67470765,5.56009388,-6.55271196,130.6471863,-45.81459045,25.03492546,28.77442551,0.00370671,0.01458303,1,
672520:672523:1,672520,672523,1,138.0000000,484.0538025,484.0538025,484.0538025,21.45235634,-21.18133545,1.36330330,-4.15527916,65.95243073,-105.0624466,88.11151886,89.92179871,0.27102068,0.61148751,1,
672525:672526:1,672525,672526,1,138.0000000,599.9422607,660.1875000,701.1877441,31.66158485,-31.57225227,-10.78986740,10.16467667,41.10480118,-137.3113708,135.1454926,133.9131775,0.08933263,0.34481978,1,
672525:672556:1,672525,672556,1,138.0000000,701.1877441,701.1877441,701.1877441,-18.39011383,18.45643997,4.51022148,-6.41414213,-133.8567352,39.97241211,76.50295258,78.98109436,0.06632653,0.25565863,1,
672556:672529:1,672556,672529,1,138.0000000,701.1877441,701.1877441,701.1877441,-22.15186691,22.25383186,7.67963076,-9.44097137,-139.9843140,35.17637253,94.77013397,97.90444946,0.10196465,0.39302734,1,
673529:672530:1,673529,672530,1,138.0000000,484.0538025,484.0538025,484.0538025,15.61645603,-15.59852409,6.50298691,-6.85629320,89.06460571,-89.71157074,68.75429535,69.38569641,0.01793299,0.04115707,1,
672530:673530:1,672530,673530,1,138.0000000,711.6469727,711.6469727,711.6469727,9.57752323,-9.57499981,2.84929323,-3.13199973,83.12834930,-95.27304077,40.69095612,41.04703140,0.00252357,0.01056179,1,
672531:672532:1,672531,672532,1,138.0000000,701.1877441,701.1877441,701.1877441,3.03806114,-3.03699994,-0.77783531,-0.62000006,47.04302979,-106.9790192,12.66122437,12.51813126,0.00106132,0.00414897,1,
672531:672585:1,672531,672585,1,138.0000000,971.8729858,971.8729858,971.8729858,-20.14216805,20.23696518,6.95641994,-10.01175022,-137.6492462,33.41933823,86.03339386,91.84204102,0.09479740,0.64947844,1,
672599:672531:1,672599,672531,1,138.0000000,971.8729858,971.8729858,971.8729858,-17.08566284,17.10410690,5.22117472,-6.17858505,-135.1889038,41.54254150,72.03913116,73.42191315,0.01844503,0.12636374,1,
672533:673533:1,672533,673533,1,138.0000000,701.1877441,701.1877441,701.1877441,9.31796455,-9.31118679,-2.61496782,1.82984197,47.25208282,-128.0254059,40.11812592,39.33774948,0.00677817,0.02666578,1,
672534:672540:1,672534,672540,1,138.0000000,701.1877441,701.1877441,701.1877441,-45.26133347,45.39987183,3.53507519,-3.79432964,-126.7224808,52.28288651,183.8977203,184.1559753,0.13853735,0.53286576,1,
672570:672534:1,672570,672534,1,138.0000000,701.1877441,701.1877441,701.1877441,-3.27147365,3.30033374,3.48641753,-9.72107506,-168.4973755,-13.50399971,19.14077568,41.58447266,0.02886018,0.11106642,1,
672570:672536:1,672570,672536,1,138.0000000,599.9422607,599.9422607,701.1877441,30.76694298,-30.63611603,-8.43077564,7.31549168,43.00037766,-134.1602478,127.7173767,126.1048889,0.13082471,0.50632471,1,
672536:672590:1,672536,672590,1,138.0000000,599.9422607,599.9422607,701.1877441,23.70994759,-23.60670471,-10.29049492,8.70402050,35.80816650,-140.0499420,103.4816208,100.5233917,0.10324026,0.39956594,1,
672536:673536:1,672536,673536,1,138.0000000,701.1877441,701.1877441,701.1877441,6.92617083,-6.92600012,2.97500324,-3.33300018,82.51480865,-94.98745728,30.17984390,30.78474617,0.00017086,0.00657960,1,
672537:672545:1,672537,672545,1,138.0000000,1943.745972,1943.745972,1943.745972,29.50506783,-29.48480034,3.79637146,-4.22048998,63.41214752,-115.5561829,119.7038193,119.9971161,0.02026919,0.11681457,1,
672538:672547:1,672538,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,56.00626373,-52.87736130,-17.19342232,18.21611214,30.48421669,-143.7498627,235.4997864,227.9120789,3.12890482,7.09239006,1,
672538:672554:1,672538,672554,1,138.0000000,599.9422607,650.1466064,701.6060791,35.56475830,-35.09913635,0.24332908,-2.57388234,47.94224548,-125.2716980,142.9640656,143.6479187,0.46561971,1.86247885,1,
672538:672554:2,672538,672554,2,138.0000000,599.9422607,599.9422607,701.6060791,35.56475830,-35.09913635,0.24332908,-2.57388234,47.94224548,-125.2716980,142.9640656,143.6479187,0.46561971,1.86247885,1,
672538:672557:1,672538,672557,1,138.0000000,701.1877441,701.1877441,701.1877441,46.25212097,-46.00326538,-1.10593569,0.69310969,46.18050385,-132.0931549,185.9741974,185.8651733,0.24885209,0.97763312,1,
672538:673554:3,672538,673554,3,138.0000000,971.8729858,971.8729858,971.8729858,30.95359230,-30.72572327,2.98118687,-5.93779469,53.05151749,-118.7819214,125.0008469,127.6088791,0.22787023,1.53411984,1,
672540:672541:1,672540,672541,1,138.0000000,1560.100830,1560.100830,2285.135742,-252.7543488,253.7369995,25.82799530,-14.50326252,-128.7743225,50.99755478,1027.008545,1027.334351,0.98263854,12.34025288,1,
672540:672544:1,672540,672544,1,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,62.78820038,-116.4381104,89.15874481,89.28641510,0.02364941,0.05412076,1,
672540:672544:2,672540,672544,2,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,62.78820038,-116.4381104,89.15874481,89.28641510,0.02364941,0.05412076,1,
672540:672555:1,672540,672555,1,138.0000000,599.9422607,599.9422607,701.1877441,17.97648430,-17.76359749,-12.42198086,7.31967020,22.41534042,-142.9329376,88.32589722,76.78761292,0.21288738,0.86118579,1,
672572:672540:1,672572,672540,1,138.0000000,599.9422607,599.9422607,701.1877441,-43.09907913,43.35237885,5.79322004,-6.39179659,-129.2843323,48.67315674,176.2465515,177.1342010,0.25329712,0.97305340,1,
672540:672596:1,672540,672596,1,138.0000000,599.9422607,660.1875000,701.1877441,16.77613640,-16.52181625,-11.87726879,4.22393847,21.76235199,-134.0744171,83.08781433,68.11358643,0.25432068,1.02883410,1,
672540:673541:1,672540,673541,1,138.0000000,971.8729858,971.8729858,971.8729858,56.46489716,-56.20338821,8.29867649,-8.32374954,65.42126465,-112.9351883,230.6953278,231.6742401,0.26150760,1.62629247,1,
672540:673555:1,672540,673555,1,138.0000000,484.4721985,484.4721985,484.4721985,3.06726646,-3.05419588,-7.46450567,5.96087742,-10.60127544,174.3769531,32.62121582,26.99554634,0.01307078,0.02945061,1,
673541:672542:1,673541,672542,1,138.0000000,971.8729858,971.8729858,971.8729858,48.34255600,-48.31580734,8.52560806,-8.58219147,68.64231110,-111.1014862,200.1632233,200.3217621,0.02674778,0.16634201,1,
672542:673542:1,672542,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,36.25281906,-36.22730637,8.91387177,-9.01353168,72.64025116,-107.0628662,152.3988953,152.5943604,0.02550949,0.09964645,1,
672543:672546:1,672543,672546,1,138.0000000,599.9422607,599.9422607,971.8729858,2.01862645,-2.01734853,-3.41189885,-0.63815129,-2.19401813,-105.0643234,15.98038006,8.51549435,0.00127786,0.00879533,1,
672543:672547:1,672543,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,-25.90570068,26.40715027,22.51359749,-23.97613907,-163.7970428,13.02127934,138.3515472,145.3521423,0.50144792,1.13745868,1,
673543:672543:1,673543,672543,1,138.0000000,702.8612061,702.8612061,702.8612061,-23.99999046,24.02741241,-3.82835913,3.39352274,-113.4860001,65.23464203,98.14576721,97.81676483,0.02742236,0.11352856,1,
673545:672545:1,673545,672545,1,138.0000000,561.0338745,561.0338745,561.0338745,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672549:672546:1,672549,672546,1,138.0000000,484.4721985,484.4721985,484.4721985,1.99619496,-1.99252498,-4.03192282,2.38471508,-6.39163017,-172.7380524,18.13101196,12.50665569,0.00367008,0.00826628,1,
672557:672548:1,672557,672548,1,138.0000000,701.1877441,701.1877441,701.1877441,28.10778999,-27.92041969,0.68260235,-2.68322873,50.16124344,-124.2696075,113.5833740,114.2501450,0.18737087,0.73319036,1,
673555:672549:1,673555,672549,1,138.0000000,484.4721985,484.4721985,484.4721985,11.43170166,-11.42919445,-11.02185059,10.96392250,13.29320526,-166.5412903,64.00355530,63.82594681,0.00250754,0.00564989,1,
672554:672553:1,672554,672553,1,138.0000000,701.1877441,701.1877441,701.1877441,23.19611931,-23.12514496,-12.64456367,11.79849625,21.93877411,-155.8886261,107.8323059,105.6962967,0.07097425,0.27673444,1,
673554:672554:3,673554,672554,3,138.0000000,971.8729858,971.8729858,971.8729858,19.31572342,-19.30450249,1.46379495,-1.92871952,54.61420822,-123.7602844,78.98987579,79.18698120,0.01121956,0.08718384,1,
672555:672596:1,672555,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,14.14061642,-14.09094143,-5.45102930,2.90650201,38.38071442,-131.3882599,60.57012939,57.46656418,0.04967470,0.20097201,1,
672559:672558:1,672559,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.80799961,10.82510757,-0.43000001,-1.08229649,-110.0652466,61.57302856,44.49864578,44.69391251,0.01710832,0.07015203,1,
672566:672558:1,672566,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,56.58415604,-54.83879471,-9.02588940,9.84068108,51.23180389,-122.8908691,232.8991241,228.8897705,1.74536109,6.70185518,1,
672558:672577:1,672558,672577,1,138.0000000,701.1877441,701.1877441,701.1877441,44.01368332,-43.72081375,-8.75838470,8.33707428,56.02809525,-122.0268326,184.3642426,183.1487274,0.29286823,1.12452996,1,
672568:672562:1,672568,672562,1,138.0000000,484.4721985,484.4721985,484.4721985,-4.70532656,4.72414303,-3.99772072,-2.95599747,-78.39846802,28.73184586,24.78710365,22.26160812,0.01881668,0.04239944,1,
672562:672579:1,672562,672579,1,138.0000000,484.4721985,484.4721985,484.4721985,-9.99124146,9.99805260,5.37063646,-5.79389906,-147.4926758,30.59055328,45.31312180,46.16758728,0.00681151,0.01541553,1,
672568:672563:1,672568,672563,1,138.0000000,484.4721985,484.4721985,484.4721985,2.07126689,-2.06707764,5.20504093,-5.96533060,129.5505219,-47.86838150,22.48967171,25.38920403,0.00418931,0.00945868,1,
672563:672569:1,672563,672569,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.47521305,3.49479699,10.02868271,-11.00948143,170.3562775,-11.31285477,42.68350983,46.60187912,0.01958380,0.04406355,1,
672563:672571:1,672563,672571,1,138.0000000,484.0538025,484.0538025,484.0538025,5.54229069,-5.53040266,-4.06335211,2.53506517,24.99646950,-143.0868530,27.63696861,24.44324303,0.01188769,0.03163661,1,
672567:672566:1,672567,672566,1,138.0000000,484.4721985,484.4721985,484.4721985,-16.47966576,16.52602768,18.11801910,-18.49880600,-167.1706696,12.07105541,99.35483551,100.8244553,0.04635992,0.10645612,1,
672566:673586:1,672566,673586,1,138.0000000,962.2504272,962.2504272,962.2504272,65.62490845,-64.91432953,-1.41803968,1.79535079,59.05699158,-117.6826172,266.8007812,266.4291382,0.71058136,4.09519291,1,
672569:672567:1,672569,672567,1,138.0000000,484.4721985,484.4721985,484.4721985,-11.13265038,11.21256828,14.51101494,-15.70337868,-171.4292603,6.06826258,73.78887177,78.27579498,0.07991784,0.18724552,1,
672570:672573:1,672570,672573,1,138.0000000,599.9422607,599.9422607,701.1877441,52.41654968,-51.91597366,15.49558640,-15.56698990,74.79339600,-103.1959381,218.8293610,221.1293335,0.50057507,1.92209756,1,
672570:672574:1,672570,672574,1,138.0000000,599.9422607,660.1875000,842.5966797,88.46379852,-86.94483185,12.10235405,-7.68358612,66.11448669,-111.8914719,357.4669495,358.8767395,1.51896894,7.51412678,1,
672573:672572:1,672573,672572,1,138.0000000,599.9422607,599.9422607,701.1877441,-21.83631516,22.00823402,-0.86757380,-2.62030673,-117.6120758,51.58163834,89.16037750,89.82681274,0.17191927,0.66061562,1,
672573:672589:1,672573,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,21.42012596,-21.20883560,-8.44495296,4.35977936,38.59577179,-129.3470001,93.93878174,88.21582794,0.21128894,0.81127417,1,
672574:673574:1,672574,673574,1,138.0000000,598.2687378,598.2687378,701.1877441,64.15782928,-63.90906525,1.45558584,-1.16321468,64.35797882,-115.0491409,263.8600769,263.9159241,0.24876736,0.95533741,1,
672575:672578:1,672575,672578,1,138.0000000,598.2687378,598.2687378,842.5966797,22.61915970,-22.37622070,-19.15196228,16.29226685,27.65469742,-145.8298798,123.5596008,112.9765472,0.24293861,1.28661573,1,
672584:672575:1,672584,672575,1,138.0000000,598.2687378,598.2687378,701.1877441,42.18172073,-41.92415619,-12.50472832,12.09796047,50.05771255,-128.1867218,183.5482330,181.9103241,0.25756392,0.99209797,1,
672576:672592:1,672576,672592,1,138.0000000,484.4721985,484.4721985,484.4721985,2.42283893,-2.40333867,-11.08603191,10.15551567,-7.58589268,173.5528717,46.98424911,43.05274582,0.01950031,0.04503368,1,
672593:672576:1,672593,672576,1,138.0000000,484.4721985,484.4721985,484.4721985,20.85059738,-20.79284096,-2.59122539,1.94603133,62.62201691,-115.2608337,86.81605530,86.46733093,0.05775699,0.13339421,1,
672577:672593:1,672577,672593,1,138.0000000,484.4721985,484.4721985,484.4721985,27.92181587,-27.73287010,-5.02307510,4.03567410,58.57096863,-118.5734253,116.7400284,115.7973175,0.18894669,0.43634567,1,
672578:672580:1,672578,672580,1,138.0000000,599.9422607,660.1875000,701.1877441,-43.64676666,44.40596008,10.83179569,-12.07381153,-123.7087555,51.22132111,183.5550232,187.8300018,0.75919384,2.91845942,1,
672592:672578:1,672592,672578,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.34166145,3.37620974,-8.95051479,5.82511187,-40.23453903,130.1324310,39.41394806,27.48099709,0.03454848,0.07950857,1,
672594:672578:1,672594,672578,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.54804993,14.56581211,-1.98906696,0.23402339,-101.5905685,71.14926910,60.03737640,59.46027756,0.01776231,0.10236698,1,
672579:672580:1,672579,672580,1,138.0000000,484.4721985,484.4721985,484.4721985,56.51956940,-54.16963577,-11.32589531,11.94332504,49.35161209,-126.0015945,230.3006744,226.4119873,2.34993029,5.30899143,1,
672579:672596:1,672579,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.54779625,31.60411644,6.34227896,-6.76395607,-130.6841431,48.18632889,128.5641174,129.0911865,0.05632137,0.22765589,1,
672579:672596:2,672579,672596,2,138.0000000,599.9422607,660.1875000,701.1877441,-31.54779625,31.60411644,6.34227896,-6.76395607,-130.6841431,48.18632889,128.5641174,129.0911865,0.05632137,0.22765589,1,
672597:672579:1,672597,672579,1,138.0000000,599.9422607,599.9422607,701.1877441,31.99256325,-31.96702957,-0.06422444,-0.14298677,60.39069748,-119.0608139,127.7169952,127.7185059,0.02553462,0.09896995,1,
672596:672581:1,672596,672581,1,138.0000000,466.9006653,466.9006653,701.1877441,43.44369888,-42.50263214,-3.54474401,1.08011198,55.60194778,-116.3016586,174.0985870,172.7952118,0.94106913,3.62836385,1,
672581:673582:1,672581,673582,1,138.0000000,599.9422607,625.8811646,701.1877441,18.71240997,-18.62607765,-2.72986937,0.22530463,56.85406113,-114.5069580,76.85610199,75.94860840,0.08633334,0.33155322,1,
673582:672582:1,673582,672582,1,138.0000000,599.9422607,625.8811646,701.1877441,26.88147736,-26.70068169,-4.50195837,2.37874150,56.67877960,-117.3953629,111.1287537,109.6651917,0.18079571,0.69432503,1,
672583:673581:1,672583,673581,1,138.0000000,561.0338745,561.0338745,561.0338745,-17.44337082,17.45599556,-4.81090927,4.54111910,-104.6692047,74.39698792,73.75236511,73.43094635,0.01262431,0.03505370,1,
673574:672584:1,673574,672584,1,138.0000000,598.2687378,598.2687378,701.1877441,54.33280563,-53.68443298,-1.83817184,1.97359228,61.97052002,-115.5353546,224.4614563,224.1179504,0.64837605,2.48994517,1,
673581:672585:1,673581,672585,1,138.0000000,561.0338745,561.0338745,561.0338745,-26.29096222,26.30485344,-6.29851913,6.18700409,-106.7127457,72.97776794,110.0625458,109.9214859,0.01389095,0.03857077,1,
672586:672588:1,672586,672588,1,138.0000000,701.1877441,701.1877441,701.1877441,12.45108986,-12.30403423,-12.35172462,5.20410395,15.86971951,-140.2258148,71.08173370,53.40372849,0.14705613,0.56681901,1,
672587:672595:1,672587,672595,1,138.0000000,971.8729858,971.8729858,971.8729858,2.72049189,-2.71622491,-5.64779615,1.71603990,-1.78381765,-149.5276031,25.21008682,12.86149788,0.00426665,0.02922702,1,
672587:672599:1,672587,672599,1,138.0000000,971.8729858,971.8729858,971.8729858,-15.89991856,15.93037701,5.13994837,-6.95300627,-135.4179535,38.22423172,67.19914246,70.08754730,0.03045840,0.20867537,1,
672588:672589:1,672588,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,-1.38628888,1.44583547,8.88222313,-13.98478031,161.5715179,-21.82817841,35.93638992,57.28048706,0.05954652,0.22896756,1,
672595:672588:1,672595,672588,1,138.0000000,971.8729858,971.8729858,971.8729858,-1.26977491,1.27023387,-2.66504002,0.06274916,-52.71970749,65.52873230,11.81743908,5.08392954,0.00045895,0.00314390,1,
672588:673511:1,672588,673511,1,138.0000000,1924.500854,1924.500854,1924.500854,20.55286980,-20.53800011,-9.18457794,-5.77526617,38.62192535,-101.2015686,89.99016571,85.29786682,0.01487075,0.14026769,1,
673590:672588:1,673590,672588,1,138.0000000,599.9422607,599.9422607,701.1877441,18.55723953,-18.40666389,-6.27705240,1.56104541,42.19124985,-122.1470032,78.20056152,73.84446716,0.15057519,0.58194590,1,
672590:672591:1,672590,672591,1,138.0000000,484.0538025,484.0538025,484.0538025,2.79608011,-2.79223967,-0.94931722,-2.05129576,41.43630600,-83.34582520,11.79757500,13.86959648,0.00384059,0.00897869,1,
672590:673590:1,672590,673590,1,138.0000000,599.9422607,700.3509521,918.3216553,20.81062698,-20.74429321,-7.75470352,6.27705288,39.75253677,-135.9559021,88.73031616,86.51586914,0.06633148,0.25635961,1,
672596:672597:1,672596,672597,1,138.0000000,650.1466064,650.1466064,701.1877441,32.02876663,-31.99256325,-12.83317089,12.59912968,38.43178940,-140.9895935,137.8155212,137.2637024,0.03620585,0.14028417,1,
672598:672599:1,672598,672599,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.15474820,1.15528500,-2.76016521,1.73183155,-50.88794708,118.0969086,12.07460785,8.39442444,0.00053684,0.00210348,1,
672601:672613:1,672601,672613,1,230.0000000,971.9566650,971.9566650,971.9566650,-16.90344238,17.60488510,65.21453857,-78.52542114,164.8250885,-18.40741539,161.0593719,203.7187042,0.70144242,4.54343414,1,
672601:672621:1,672601,672621,1,230.0000000,725.2021484,725.2021484,971.9566650,-189.8970947,190.5838776,28.09039879,-26.26402283,-128.1205750,50.99966812,458.9238892,459.9317627,0.68679076,4.80753517,1,
672601:672664:1,672601,672664,1,230.0000000,707.1286011,707.1286011,1402.710205,65.84188080,-64.98689270,-41.86222458,-1.68466425,27.84572601,-114.0521927,186.5284271,153.9412994,0.85497630,4.95562124,1,
672601:672664:2,672601,672664,2,230.0000000,781.6820679,781.6820679,1402.710205,65.84188080,-64.98689270,-41.86222458,-1.68466425,27.84572601,-114.0521927,186.5284271,153.9412994,0.85497630,4.95562124,1,
673601:672601:1,673601,672601,1,230.0000000,800.0066528,880.0826416,971.9566650,14.44769764,-14.39594936,-27.24417496,15.56826210,-2.27880287,-166.9466553,74.43917084,50.69230270,0.05174905,0.33560333,1,
