branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.09004138,0.09061603,-10.98170471,-6.56610870,-79.55830383,-78.28717041,26.97836494,16.10325241,0.00057465,0.00390988,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-53.22034454,53.27928162,-26.19426918,23.93313026,-88.73471069,88.95405579,141.1580658,138.5036163,0.05894134,0.36295456,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,122.6189499,-122.5050659,10.19574833,-11.57353497,69.21612549,-109.8387527,291.3648987,291.7921143,0.11387295,0.66003132,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,122.6189499,-122.5050659,10.19574833,-11.57353497,69.21612549,-109.8387527,291.3648987,291.7921143,0.11387295,0.66003132,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,82.29983521,-82.04232788,23.59720230,-27.64137459,80.05644989,-96.32095337,201.9984436,206.0201569,0.25750449,1.65727246,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-35.81767273,35.87457657,12.50887680,-17.62078476,-140.7305298,31.81544876,92.49442291,97.67784119,0.05690564,0.37803644,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-39.05983353,39.17626572,2.23111510,-26.60105133,-124.7486115,22.78820229,95.38188934,116.2690048,0.11643285,1.16499007,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-90.04512024,90.53585815,23.96978188,-29.06113625,-134.4165802,40.72452545,226.1148224,231.8159790,0.49073434,3.22720218,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,39.24258804,-39.07049561,-30.71298599,20.05046654,20.47234535,-147.3823547,121.4898529,106.0054703,0.17209324,1.11606050,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52481079,78.84405518,34.10242081,-32.70996094,-144.9541626,34.53918457,208.7152100,209.5004272,0.31924298,2.21388054,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,47.18458557,-46.87928009,-13.00387859,-33.62058258,45.99117661,-80.29529572,113.5216141,136.1086426,0.30530825,2.36563325,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-58.84250259,59.09561920,22.51171494,-41.59462357,-139.5365295,24.68621826,146.1282501,169.4166107,0.25312161,1.96266580,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-5.48470259,5.49991512,-33.38124847,-11.17683315,-37.69266510,-2.39989662,79.36233521,28.89259148,0.01521271,0.15222332,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-41.94057465,42.06465530,14.30878448,-22.00966263,-140.8633881,29.34497833,108.2984314,116.5658493,0.12408166,0.82508314,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,47.25581741,-46.94812775,-34.81560135,19.82059097,25.68840218,-138.8309326,140.3923187,120.2341614,0.30768809,2.01008701,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-90.97613525,92.23178864,-0.11323094,-47.87865829,-115.8710861,29.04833984,214.6451874,250.5500488,1.25564921,12.66085625,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-96.70365143,98.38579559,23.27380943,-41.68330383,-129.4745178,33.45627594,234.6730347,259.1827087,1.68214631,13.94054413,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.60505676,-99.34420776,-0.53061616,-8.18127155,62.21694565,-111.2345581,234.1490021,235.1817322,0.26085341,2.68007278,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98398781,30.01973724,-29.37599182,26.64475822,-78.41389465,98.55654907,103.5376587,98.55365753,0.03574572,0.23717810,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,51.39163208,-51.09181976,-42.39407349,32.86160278,20.96982956,-150.6794281,161.6640472,145.2988281,0.29981264,1.95698631,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-39.28352356,39.41608810,-30.41534424,0.82146078,-81.76134491,60.03999329,120.5591812,94.25185394,0.13256694,1.36543941,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,162.4076843,-158.8720093,-25.15021324,24.08222198,27.49540710,-142.2038727,389.1867676,378.5675659,3.53568006,28.56829071,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,140.1863098,-138.7093048,-59.88472748,57.03746033,13.16703606,-161.6854706,361.0010071,347.6335144,1.47700059,11.89584351,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-31.56915665,31.68084335,47.18288803,-59.92012787,-177.8037109,-4.33224392,131.2648163,159.0111542,0.11168698,1.11427236,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,66.53448486,-66.14505768,-8.95875835,-28.71167946,50.74199295,-94.89778900,155.2307129,169.1646118,0.38942581,3.88525510,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96532822,31.40385056,-38.22413254,100.0516815,-74.03994751,108.1327209,119.7823334,0.03467306,0.34960982,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46362019,-10.72512627,6.42727852,-80.79720306,86.53134918,42.37647629,37.22013474,0.00262089,0.02472175,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841888,-7.16800022,1.35554016,-2.86800003,73.28028107,-95.60178375,17.15620804,18.15852928,0.00041910,0.00273520,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63203812,21.63430977,-7.78281832,5.73768425,-97.64009094,77.37576294,54.06277084,52.61483002,0.00227101,0.02142154,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62713242,-60.53104401,1.34734249,-10.88934040,55.90641022,-114.2802811,145.7001648,148.2350159,0.09608833,0.95849812,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-155.4627075,158.2544556,-2.88107538,0.84455013,-124.3050613,46.72137833,373.5826111,372.8422852,2.79175186,22.57553101,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-155.4627075,158.2544556,-2.88107538,0.84455013,-124.3050613,46.72137833,373.5826111,372.8422852,2.79175186,22.57553101,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,188.7655334,-186.4083099,8.67250538,-5.10637045,43.29763794,-132.0153046,437.9992065,439.3303528,2.35722184,18.94961357,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-175.5700684,177.3623199,-9.89544106,11.50714302,-130.3585663,44.37924194,414.2878723,411.9705811,1.79224968,17.89533997,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-89.45106506,89.80832672,-1.78984177,-4.57310247,-122.3710327,51.71828079,215.7117462,216.0552216,0.35725555,2.88856077,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-89.45106506,89.80832672,-1.78984177,-4.57310247,-122.3710327,51.71828079,215.7117462,216.0552216,0.35725555,2.88856077,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,70.68161774,-70.48606110,13.56101322,-26.08321381,65.49413300,-103.6247559,172.9187164,182.3582916,0.19555739,1.96353555,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,0.62240809,-0.62145305,-10.92273045,1.97064877,-30.33788109,163.9202423,26.57604790,5.01212311,0.00095505,0.00954268,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65071106,-86.23999023,12.48328781,-17.51199913,64.61518097,-110.3971558,212.3527527,215.5863647,0.41071656,2.72512603,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,36.63506317,-36.61340714,0.49921459,-6.59026957,56.84911346,-113.3955002,88.89792633,90.36891937,0.02165616,0.21656160,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7686462,79.12294006,-77.67167664,57.78983307,-121.9932709,603.3502197,604.0703125,0.23136689,2.48719406,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.33817863,21.39179611,13.62608337,-23.96287537,-153.6892090,10.00618553,60.10137177,76.79373169,0.05361856,0.36456528,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,2.00711870,-1.99840796,-18.03111076,-1.79383683,-24.92936325,-79.21559906,43.35255432,6.37487698,0.00871086,0.05922721,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83224869,11.34733295,31.98607063,-147.0294342,62.11226273,61.58445740,0.00218528,0.01499343,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-121.2393646,121.4385300,-5.20706844,0.73509479,-115.0186234,61.98480225,285.2650452,284.8996887,0.19915596,1.87855399,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,115.8776627,-115.2640839,1.69688761,-17.02217102,62.47695160,-107.1364365,271.8778381,275.9067993,0.61358458,5.78756905,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,8.09589958,-8.06971836,-7.99521732,-22.02486420,13.16004658,-51.85340881,26.69360542,55.60895157,0.02618102,0.14110953,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-5.27159071,5.28226662,-23.76369286,-16.15563774,-43.78865433,-13.62526035,58.16520309,40.29558945,0.01067609,0.07282216,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-108.9570694,-17.17626572,16.91594887,64.81577301,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-28.66922569,28.72612762,-38.14109039,27.34756851,-69.12928772,101.0670700,111.9379425,92.26066589,0.05690020,0.44171655,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-56.01254272,56.31236267,-19.84494591,-13.42570591,-100.6649475,44.06554031,139.3103790,134.6635132,0.29982355,2.33062100,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15110016,-69.00907898,-23.97407913,-5.37277746,39.85115433,-110.3926392,177.1490479,165.6353149,1.14202857,7.81163740,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9545746,175.0000000,52.67690277,-52.78911591,-138.0375519,41.79429626,436.6033020,436.9897766,0.04541797,0.44812396,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99277544,-3.82799983,66.99304962,-110.9830017,148.7198029,148.9662628,0.05307876,0.36311495,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098210,2.42184711,-107.9108429,66.01670074,61.18326187,59.77689743,0.01570767,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071294,53.09112167,-122.6316528,74.98722076,74.88665771,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.32999989,27.71647263,-118.4518433,18.16864967,15.96387768,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31479836,-10.29216766,8.18059731,-8.92668343,104.8745422,-72.49809265,53.50746536,55.58273315,0.02263172,0.05194081,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,57.16960144,-121.6799011,32.06384277,32.05364227,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-104.4213181,75.54779053,129.1160583,129.0953522,0.02129329,0.08231627,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226135,58.32015610,-120.4984818,32.05364227,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625961,-9.57499981,3.00138640,-3.13199973,81.31020355,-97.95456696,41.43564606,41.60629654,0.00125971,0.00487927,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.27251434,-8.25540161,-7.81055546,4.27665329,22.32971382,-141.2000427,46.58916092,37.90771484,0.01711324,0.09862629,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-26.02478600,26.06800461,7.39932632,-8.43474293,-130.1870422,47.22657394,110.7947311,112.3251419,0.04321878,0.24907663,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62500477,-1.25300002,69.20778656,-106.6764221,36.26744843,36.54555511,0.00229919,0.01325058,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.89234924,34.97234344,7.80973816,-8.71086311,-127.4598465,50.42440414,146.5861053,147.8716125,0.07999375,0.46101665,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.97234344,35.05260849,8.71086311,-9.08726978,-129.5756531,49.36791229,147.8716125,148.5662537,0.08026656,0.31091002,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62278366,-24.61585045,7.19370699,-8.65637016,76.07009888,-100.7428207,61.92111969,63.03930283,0.00693376,0.04896965,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.12999988,-8.16133308,-133.7942047,17.75194359,22.69979668,29.43591499,0.00440092,0.03085212,1,
