branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
667000:667001:1,667000,667001,1,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:2,667000,667001,2,230.0000000,1457.934937,1584.952026,1457.934937,-207.2621307,208.0878296,-27.00679970,33.04057312,-155.3929901,23.25958633,525.4373779,523.6527100,0.82568771,11.02227592,1,
667000:667001:3,667000,667001,3,230.0000000,1457.934937,1584.952026,1457.934937,-206.5265961,207.3507385,-26.90188026,32.87810898,-155.3954620,23.24734497,523.5697632,521.7801514,0.82415032,10.98288631,1,
667000:667001:4,667000,667001,4,230.0000000,1457.934937,1584.952026,1457.934937,-206.5230408,207.3428802,-26.98371124,32.96058655,-155.3730164,23.26991081,523.5875244,521.7930908,0.81986076,10.98353195,1,
667000:667012:1,667000,667012,1,230.0000000,1976.044067,2145.985840,1976.044067,-301.3955688,304.5589294,34.98611450,-8.90847111,-169.4382477,8.41453171,762.7608643,764.8360596,3.16332793,37.52393723,1,
667000:667669:Z1,667000,667669,Z1,230.0000000,5020.437500,5020.437500,5020.437500,1128.969482,-1128.969482,72.91305542,-72.91305542,20.87835693,-159.1217041,2844.010010,2844.010010,0.00000000,0.00000000,1,
667001:667002:5,667001,667002,5,230.0000000,855.9845581,951.1218262,1183.066040,1.06035328,-1.06031203,5.23125744,-5.51134968,92.77902985,-86.65215302,13.26597786,13.94995499,0.00004114,0.00041436,1,
667001:667003:4,667001,667003,4,230.0000000,855.9845581,951.1218262,1183.066040,-258.5933228,258.6969604,-93.09772491,93.86046600,-145.9629974,33.98200989,683.0803833,682.8432007,0.10363321,1.04373443,1,
667001:667004:3,667001,667004,3,230.0000000,855.9845581,951.1218262,1183.066040,-258.5932617,258.6968994,-93.12821198,93.89102936,-145.9570160,33.98799515,683.1058350,682.8685913,0.10364094,1.04381227,1,
667001:667005:2,667001,667005,2,230.0000000,855.9845581,951.1218262,1183.066040,-258.5860596,258.6970520,-93.05998230,93.83201599,-145.9698944,33.97551346,683.0316162,682.7961426,0.11102001,1.05098939,1,
667001:667006:1,667001,667006,1,230.0000000,855.9845581,951.1218262,1183.066040,-258.5938721,258.6974182,-92.84068298,93.60277557,-146.0134735,33.93150711,682.8654785,682.6288452,0.10356808,1.04307866,1,
667012:667001:1,667012,667001,1,230.0000000,1393.924438,1393.924438,1393.924438,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894846,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
667012:667001:2,667012,667001,2,230.0000000,1393.924438,1393.924438,1393.924438,308.2662659,-305.9195251,-65.43081665,83.83941650,-1.89345014,178.9114227,791.0541382,788.3572388,2.34672952,22.98210716,1,
667012:667001:3,667012,667001,3,230.0000000,1152.943481,1216.953979,1183.066040,308.3065491,-305.9695129,-65.30159760,83.71321106,-1.86894846,178.9357910,791.0858765,788.3942261,2.33703089,22.98410416,1,
L5-1,667007,667108,5,230.0000000,790.7188721,878.0744629,874.0581055,-0.60012478,0.60012800,-3.26431179,3.20434618,-90.32717133,89.48222351,8.33155823,8.18347359,0.00000325,0.00003355,1,
L4-1,667008,667107,4,230.0000000,790.7188721,878.0744629,874.0581055,197.1791534,-197.1674805,6.44077063,-6.38392782,11.92372704,-168.0600739,495.1769104,495.1814880,0.01167410,0.11284965,1,
L3-1,667009,667106,3,230.0000000,790.7188721,878.0744629,874.0581055,197.1684265,-197.1606445,6.44106579,-6.39845943,11.93626595,-168.0513153,495.1730652,495.1766052,0.00778260,0.08560857,1,
L2-1 _1,667010,667105,2,230.0000000,790.7188721,878.0744629,874.0581055,197.1683960,-197.1606140,6.65434313,-6.62597132,12.00608349,-167.9852753,495.1928406,495.1953735,0.00778320,0.05837402,1,
L1-1 _1,667011,667104,1,230.0000000,790.7188721,878.0744629,874.0581055,197.1683807,-197.1644745,6.76104879,-6.74402475,12.03931904,-167.9555206,495.2024536,495.2039795,0.00389174,0.03502570,1,
L43R,667012,667013,3,230.0000000,1132.108643,1240.047974,1132.108643,-143.8509216,144.3544312,76.23289490,-74.84043121,162.1689606,-18.94536209,408.6687927,412.8570251,0.50352633,4.96562624,1,
L42R,667012,667014,2,230.0000000,1019.148743,1240.047974,1019.148743,-145.0602417,145.5725403,76.97712708,-75.49980927,162.1371002,-18.96799088,412.2259216,416.4191284,0.51229203,5.05207109,1,
L41R,667012,667015,1,230.0000000,1019.148743,1240.047974,1019.148743,-143.8656921,144.3692322,76.20896149,-74.81642151,162.1788330,-18.93557358,408.6734314,412.8603516,0.50353599,4.96572208,1,
667012:667100:S1,667012,667100,S1,230.0000000,25099.67578,25099.67578,25099.67578,-9.14021778,9.14021778,0.00395778,-0.00312234,-169.9348907,10.06517029,22.94393539,22.94393539,0.00000000,0.00083544,1,
L1-2,667012,667104,1,230.0000000,876.0662842,953.8830566,1018.897766,-197.1605835,197.1644897,-7.11046553,6.74402475,-167.8446503,12.04454327,495.2376404,495.2039795,0.00389202,0.01556807,1,
L2-2,667012,667105,2,230.0000000,1393.924438,1393.924438,1393.924438,-197.1605835,197.1605835,-6.87697315,6.62597322,-167.9124146,12.01479435,495.2168884,495.1953125,0.00000000,0.00000000,1,
L3-2,667012,667106,3,230.0000000,876.0662842,953.8830566,1018.897766,-197.1606598,197.1606598,-6.58946419,6.39846420,-167.9958649,11.94874859,495.1924133,495.1766663,0.00000000,0.00000000,1,
L4-2,667012,667107,4,230.0000000,876.0662842,953.8830566,1018.897766,-197.1635742,197.1674805,-6.75037003,6.38392782,-167.9491882,11.93998528,495.2134094,495.1814880,0.00389165,0.01556660,1,
L5-2,667012,667108,5,230.0000000,876.0662842,953.8830566,1018.897766,0.60012889,-0.60012800,2.63135338,-3.20434618,87.24239349,-90.51783752,6.77487803,8.18347359,0.00000089,0.00000621,1,
R26K,667016,667017,1,230.0000000,664.9569092,664.9569092,925.0155640,-1.31644714,1.32125664,-6.04814005,-19.19592285,-82.59066010,-66.49640656,14.88653374,46.60948944,0.00480950,0.05068543,1,
K24B,667017,669819,1,230.0000000,855.9845581,951.1218262,1263.895142,47.68712616,-47.50268936,-16.00268555,-1.08077228,1.01560330,-156.8155060,121.8462067,114.8135529,0.18443862,1.94189048,1,
P19W-N,667023,667018,1,230.0000000,568.0625000,714.9102783,568.0625000,-34.79843903,34.99600220,-4.91396809,-19.59042740,-147.7067261,-7.28185511,84.67971802,96.90927124,0.19756174,1.42044532,1,
B77W,669819,667018,1,230.0000000,879.0785522,928.0278320,1263.895142,38.90790558,-38.90279388,-4.77871418,4.00524712,14.87913036,-163.9204102,94.72218323,94.49841309,0.00511346,0.05212891,1,
W1,667020,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,-0.20000006,0.20000049,-0.80075896,0.63311607,-81.94049835,94.55172729,1.99215186,1.60256839,0.00000046,0.00000415,1,
W2,667021,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79998016,-49.79736328,-9.92844105,9.76037121,10.78388023,-169.0066071,122.5699997,122.4813995,0.00262074,0.02120414,1,
W3,667022,667019,1,230.0000000,854.9804688,873.0540161,1084.916504,49.79998016,-49.79736328,-9.91941357,9.75878525,10.79281425,-169.0048523,122.5661774,122.4806747,0.00262064,0.02215631,1,
W73H,667019,667054,1,230.0000000,1023.918213,1344.975098,1023.918213,53.86174774,-53.46492004,-9.97946835,8.38626194,11.58626175,-163.1576996,132.2171173,131.8378754,0.39682943,3.45650792,1,
W74H,667019,667054,2,230.0000000,1023.918213,1344.975098,1023.918213,53.86174774,-53.46492004,-9.97946835,8.38626194,11.58626175,-163.1576996,132.2171173,131.8378754,0.39682943,3.45650792,1,
W76B,667019,669819,1,230.0000000,855.9845581,951.1218262,1084.916504,-8.59079647,8.59477806,-0.45548603,-8.15310955,-154.8821106,-21.60818672,20.76447678,28.62586403,0.00398124,0.03455881,1,
P19W-S,669820,667023,1,230.0000000,568.0625000,714.9102783,568.0625000,-33.77583313,33.80500793,-8.70696640,4.85197449,-140.9580994,32.42339325,84.21469116,82.28885651,0.02917104,0.20891288,1,
J2LD,667026,667024,Z2,230.0000000,775.9085693,903.9297485,775.9085693,1.80098820,-1.80098605,2.93373394,-2.96183991,81.80218506,-97.95469666,8.30890274,8.36682320,0.00000221,0.00001545,1,
J1LD,667026,667025,Z1,230.0000000,775.9085693,903.9297485,775.9085693,-42.95336151,42.95371246,7.03863144,-7.06430006,-165.9587555,14.00479031,105.0579987,105.0689926,0.00035036,0.00245250,1,
J30P,667026,669820,1,230.0000000,775.9085693,903.9297485,775.9085693,31.47785378,-31.39661217,-10.59167385,-3.96237254,4.75041628,-148.2205658,80.16288757,76.40554047,0.08124357,0.67887831,1,
G8P-S,667028,667027,1,230.0000000,568.0625000,714.9102783,568.0625000,-25.98144150,26.05850029,25.30558014,2.08970165,162.6523285,30.41706657,88.39023590,63.08467484,0.07706159,0.57943696,1,
G8P-N,667027,669820,1,230.0000000,568.0625000,714.9102783,568.0625000,-26.14459419,26.22054291,-4.20622730,-12.44970894,-145.0282745,-0.81215256,63.90184784,70.08074951,0.07594784,0.57139540,1,
G1A,667028,667029,1,230.0000000,879.0785522,928.0278320,1021.910034,31.13100815,-30.95675659,-40.69237518,-16.90595818,-25.68555641,-121.6445084,124.8646469,84.77719116,0.17425027,1.69831777,1,
G2A,667028,667029,2,230.0000000,879.0785522,928.0278320,1021.910034,31.13100815,-30.95675659,-40.69237518,-16.90595818,-25.68555641,-121.6445084,124.8646469,84.77719116,0.17425027,1.69831777,1,
G9F,667028,667060,1,230.0000000,480.9578857,647.8874512,480.9578857,43.80283737,-43.47097397,-16.95801353,-7.36248636,5.73365021,-140.2474365,114.4729080,107.6030197,0.33186045,2.46355867,1,
G31V,667028,667062,1,230.0000000,645.8792114,714.9102783,711.8980103,95.49722290,-93.13536072,-20.69419098,-7.06284189,14.67036152,-136.6060486,238.1384888,229.9377899,2.36185694,20.02499962,1,
U91A-N,667029,667030,1,230.0000000,1039.983643,1199.884521,1039.983643,-36.15439987,36.19805145,43.57750320,-1.01351595,159.3970032,27.46973228,136.0933533,86.79714203,0.04365189,0.41932645,1,
A4D,667029,667035,1,230.0000000,1179.049683,1199.884521,1179.049683,-67.98296356,68.50508881,-11.43489838,-24.38587761,-140.7362366,5.84506464,165.6929626,174.6727295,0.52212578,5.09234381,1,
A6V,667029,667062,1,230.0000000,711.8980103,829.8782959,711.8980103,147.0349579,-143.7734222,0.57007223,-1.83065677,29.93804741,-140.2132111,353.4024658,353.9683228,3.26152301,23.79193115,1,
667030:667031:1,667030,667031,1,230.0000000,562.0379639,706.1245117,562.0379639,1.64617133,-1.64291430,0.52159691,-12.40935135,46.65459824,-68.44612122,4.13904142,30.10874176,0.00325700,0.02333977,1,
667030:667080:1,667030,667080,1,230.0000000,1039.983643,1308.074829,1039.983643,-37.84421539,37.98324585,0.49192011,-30.37214279,-151.6712341,-11.37991905,90.71649933,117.6569214,0.13902844,1.34048784,1,
667038:667031:1,667038,667031,1,230.0000000,1084.916504,1178.045654,1084.916504,45.73348999,-45.50394058,-22.24485779,1.69615519,0.76951033,-153.0391388,123.0571899,109.5269089,0.22954974,1.97318161,1,
667035:667033:Z1,667035,667033,Z1,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.85985565,-141.8269501,6.69842625,6.73135900,0.00000043,0.00000851,1,
667035:667033:Z2,667035,667033,Z2,230.0000000,2229.074219,2229.074219,0.00000000,2.73333359,-2.73333311,0.55215371,-0.61766666,36.85985565,-141.8269501,6.69842625,6.73135900,0.00000043,0.00000851,1,
667033:667035:Z3,667033,667035,Z3,230.0000000,2229.074219,2229.074219,0.00000000,-2.73333311,2.73333359,-0.61766666,0.55215371,-141.8269501,36.85985565,6.73135900,6.69842625,0.00000043,0.00000851,1,
667035:667038:1,667035,667038,1,230.0000000,1179.049683,1245.068481,1263.895142,136.7884979,-136.4701996,30.31064796,-30.87210083,37.93352890,-140.5453491,336.5528564,338.5599976,0.31830490,3.24815702,1,
667035:667038:2,667035,667038,2,230.0000000,1179.049683,1245.068481,1263.895142,132.9929047,-132.6981964,30.13034248,-30.69232368,38.20458221,-140.2689972,327.5612793,329.5657043,0.29471689,3.16306639,1,
667035:667038:3,667035,667038,3,230.0000000,1179.049683,1245.068481,1263.895142,139.2605896,-138.9381104,30.93768883,-31.49302673,37.96460342,-140.5207672,342.6763916,344.7159424,0.32248971,3.30739427,1,
667035:667039:1,667035,667039,1,230.0000000,1152.943481,1216.953979,1263.895142,51.20726776,-51.13373947,1.90179348,-7.87693501,27.56630325,-144.9584351,123.0908966,124.6328430,0.07353123,0.76855922,1,
667035:667043:1,667035,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,43.66881561,-43.58744049,-5.47323942,-4.28012896,18.29543877,-147.8196869,105.7185135,105.3742371,0.08137704,0.86161858,1,
667035:667047:1,667035,667047,1,230.0000000,1263.895142,1331.921997,1263.895142,133.7673645,-133.3781433,3.69661570,-5.04521132,27.02231407,-150.6878967,321.4481506,321.8693542,0.38922676,3.99573326,1,
667035:667047:2,667035,667047,2,230.0000000,1263.895142,1331.921997,1263.895142,129.1181335,-128.7553711,3.98145103,-5.32671118,27.20556259,-150.4851379,310.3049011,310.7571716,0.36276159,3.85874295,1,
667035:667047:3,667035,667047,3,230.0000000,1263.895142,1331.921997,1263.895142,133.7153625,-133.3280640,3.74962759,-5.10822010,27.04562569,-150.6600494,321.3268433,321.7544556,0.38729969,3.99443841,1,
D14S,667035,667050,1,230.0000000,775.9085693,903.9297485,775.9085693,188.8747253,-184.1992645,20.04409790,-5.00648689,31.49713707,-140.9652405,456.2478027,460.3919373,4.67546415,39.84074402,1,
D12P,667035,667053,1,230.0000000,711.8980103,829.8782959,711.8980103,191.0841064,-188.1401215,29.00173569,-20.63747597,34.06955719,-142.1500092,464.2639465,468.3107910,2.94398713,21.11298943,1,
D54N,667035,667071,1,230.0000000,1032.954956,1111.022827,1084.916504,200.8969727,-193.6442413,48.97713470,-16.50547981,39.14037323,-132.3282013,496.7130127,509.4996338,7.25274324,63.16391373,1,
D83W,667035,667109,1,230.0000000,1084.916504,1178.045654,1084.916504,148.0630493,-145.9058685,25.27136803,-24.77198029,35.12526703,-138.0819855,360.8088379,368.2208862,2.15717983,18.46389198,1,
667038:667039:1,667038,667039,1,230.0000000,1263.895142,1373.089600,1263.895142,-56.70030212,56.75251389,-28.34848976,25.64147377,-126.7284546,50.59832001,153.3894806,150.0219269,0.05221283,0.53928924,1,
667080:667038:1,667080,667038,1,230.0000000,1039.983643,1199.884521,1039.983643,-117.4731750,117.5916824,13.27712536,-15.25980091,-159.1818085,19.31397629,286.0086365,286.9216309,0.11850677,1.14860415,1,
667039:667041:1,667039,667041,1,230.0000000,1029.942749,1177.041504,1029.942749,-77.11905670,77.17869568,-21.20134926,19.51404953,-138.3439331,40.02308655,192.6704712,191.2268372,0.05963658,0.66477263,1,
667039:667044:2,667039,667044,2,230.0000000,1152.943481,1216.953979,1263.895142,-50.96564865,50.98154068,-15.85846710,14.69729137,-136.4317169,42.19372177,128.5812073,127.6599808,0.01588913,0.17165473,1,
667039:667045:1,667039,667045,1,230.0000000,1298.033936,1410.993896,1298.033936,-55.30522537,55.32299423,-17.08728600,15.88257217,-136.5465393,42.12556458,139.4428558,138.4830475,0.01777307,0.19121376,1,
667041:667043:1,667041,667043,1,230.0000000,1263.895142,1373.089600,1263.895142,198.0404358,-197.8030548,6.68993139,-5.57273865,27.76840782,-151.8141785,475.9885864,476.0960388,0.23737074,2.56072688,1,
667043:667041:2,667043,667041,2,230.0000000,1298.033936,1410.993896,1298.033936,-208.9440765,209.1968994,-5.71855593,6.91322851,-151.8602295,27.72639465,502.9003296,502.7907715,0.25281444,2.70471311,1,
667044:667041:2,667044,667041,2,230.0000000,1263.895142,1373.089600,1263.895142,-115.5154266,115.5722961,-27.37346840,27.02892494,-140.5565338,38.99685669,285.6336060,285.1098938,0.05686621,0.60614210,1,
667045:667041:1,667045,667041,1,230.0000000,1298.033936,1410.993896,1298.033936,-119.9196320,119.9767685,-28.58048058,28.20381165,-140.4873962,39.06240845,296.6060791,296.0548706,0.05713682,0.61874992,1,
667041:667046:1,667041,667046,1,230.0000000,840.9232178,928.0278320,840.9232178,116.4167786,-115.6742249,17.86399460,-21.63124657,34.55756760,-140.6714020,282.9204712,286.9653625,0.74254942,6.17888784,1,
667041:667076:1,667041,667076,1,230.0000000,2229.074219,2229.074219,2229.074219,-0.00000000,0.00000000,0.00000000,-0.00000000,180.0000610,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,1,
667041:667679:Z1,667041,667679,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-1078.857910,1078.857910,246.3100891,-246.3100891,-167.0269775,12.97308636,2658.230713,2658.230713,0.00000000,0.00000000,1,
667047:667043:1,667047,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-32.90313721,32.93402481,-7.87918997,1.00115836,-139.3873596,28.31330109,81.58869171,79.27471161,0.03088707,0.33985928,1,
667082:667043:1,667082,667043,1,230.0000000,1298.033936,1410.993896,1298.033936,-156.9201050,157.7289886,-23.39842606,24.00114250,-141.8632202,35.22426605,386.8137207,383.8587646,0.80888534,8.78454113,1,
602013:667046:1,602013,667046,1,230.0000000,577.3502808,577.3502808,577.3502808,-81.88986969,82.71704102,6.41887045,9.92885113,-150.9245300,35.58128738,199.4131622,203.1563721,0.82716960,6.99240637,1,
667047:667048:1,667047,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,134.1250153,-132.6317749,5.19209146,-8.38594627,29.36275864,-144.0241852,323.6826782,325.6079102,1.49323308,12.25087929,1,
667048:657752:1,667048,657752,1,230.0000000,1199.884521,1199.884521,1199.884521,24.89422607,-24.82528305,14.60242271,-25.67754173,62.75302124,-100.9737320,70.71170807,88.62803650,0.06894176,0.56163758,1,
667049:667048:1,667049,667048,1,230.0000000,1053.036743,1142.902588,1053.036743,-112.7439270,113.6367111,-16.47711182,11.93625069,-135.7210236,38.35432053,283.6198730,279.9512329,0.89278150,7.35283804,1,
667048:667077:1,667048,667077,1,230.0000000,988.0220337,988.0220337,988.0220337,-21.34653854,21.35145378,-37.78014374,36.74177551,-87.10932922,92.16573334,106.3182526,103.9961700,0.00491364,0.05457648,1,
667048:667082:1,667048,667082,1,230.0000000,1298.033936,1410.993896,1298.033936,-71.23024750,71.54060364,-6.66702890,-5.02722359,-142.2948151,25.63631248,175.2828827,174.8519135,0.31035748,3.37139082,1,
S94E,667050,667049,1,230.0000000,1032.954956,1111.022827,1053.036743,-51.33012390,51.49562454,-5.53240204,-3.53328705,-136.3704987,32.03921890,128.9911041,128.4826660,0.16549662,1.36208415,1,
B78S,667050,667051,1,230.0000000,484.9742432,484.9742432,1084.916504,-19.95874596,19.96377182,-34.71048355,34.21253586,-82.42127991,97.18970490,100.0389557,98.87303925,0.00502328,0.04159903,1,
S53G,667050,667052,1,230.0000000,775.9085693,903.9297485,775.9085693,213.6737518,-210.9942932,27.76338196,-15.02199173,44.88109970,-132.6501160,538.3517456,540.7015381,2.67947125,22.00035858,1,
G37C,667052,667070,1,230.0000000,879.0785522,928.0278320,951.8748779,137.7826996,-135.9111023,46.76191330,-45.12573624,62.02421951,-113.7928543,371.9265137,381.1841736,1.87159908,12.76971722,1,
GLENPBYPASS,667052,667085,Z1,230.0000000,979.9893799,1055.044922,979.9893799,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
P81C-E,667053,667086,1,230.0000000,711.8980103,829.8782959,711.8980103,150.0116272,-149.5272522,35.92400360,-35.27180099,45.05747223,-133.8713531,381.6712646,383.3715210,0.48437294,3.61082625,1,
H59C,667054,667055,1,230.0000000,1053.036743,1142.902588,1053.036743,65.06158447,-64.46695709,-7.02813244,28.80302620,19.59152985,-173.8681335,159.4179382,174.2069244,0.59461731,5.06930351,1,
H75P,667054,667059,1,230.0000000,1084.916504,1178.045654,1084.916504,59.34227753,-58.75274658,-0.35957581,-4.68315506,25.40970230,-144.7117615,144.5657959,143.2211151,0.58953035,5.15068674,1,
P18H,669820,667054,1,230.0000000,867.0295410,914.9746704,964.9280396,38.95190811,-38.82744598,5.11904669,-16.63011169,32.07346344,-131.0573273,94.85446930,102.8979645,0.12445901,0.89208317,1,
P58C-NN,667056,667055,1,230.0000000,800.0066528,800.0066528,842.9313965,-7.74227476,7.76973963,18.40928268,-25.70115662,143.2445984,-42.97296524,48.88993454,66.24446869,0.02746523,0.20323218,1,
P58C-N,667057,667056,1,230.0000000,879.0785522,928.0278320,912.9664917,-5.85604239,5.86823463,10.76284981,-18.84589767,149.1488953,-42.26978302,29.84151459,48.32027435,0.01219235,0.09299369,1,
P58C-S,667058,667057,1,230.0000000,912.9664917,1023.918213,912.9664917,-5.85226822,5.85604143,2.35243917,-10.76284981,-171.1572418,-30.85117340,15.32835007,29.84151268,0.00377293,0.02880224,1,
P58C-SS,667059,667058,1,230.0000000,826.1129761,926.0196533,826.1129761,6.70881271,-6.70860624,2.15646791,-2.80159569,48.55030060,-126.5925293,17.12381363,17.66798210,0.00020614,0.00148613,1,
F27P,667060,667059,1,230.0000000,568.0625000,714.9102783,568.0625000,19.81953239,-19.78504562,25.75927925,6.70994234,82.56476593,-168.0031281,79.32111359,50.76698685,0.03448706,0.25472721,1,
P52E,667059,672630,1,230.0000000,565.0502319,840.9232178,720.9348145,58.30069733,-57.51343918,-7.66734028,11.87443161,23.23872757,-155.9460754,142.8897095,139.0718994,0.78726095,5.72128010,1,
F10M,667060,667061,1,230.0000000,568.0625000,714.9102783,568.0625000,23.65144730,-23.54997635,-18.39549255,-9.00256634,-7.73496580,-127.1872101,73.12570953,61.41886139,0.10146849,0.73045284,1,
M39V,667061,667062,1,230.0000000,711.8980103,800.0066528,711.8980103,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
V57R,667062,667063,1,230.0000000,644.8751831,774.9044800,644.8751831,195.1996307,-190.9809265,7.12745333,6.74286699,41.14849472,-134.0267792,480.8602295,480.9195251,4.21871471,30.18741035,1,
V38R,667062,667064,1,230.0000000,800.0066528,800.0066528,964.9280396,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
R25Y,667063,672615,1,230.0000000,571.0747681,719.9307251,571.0747681,173.5194855,-170.3868256,-8.49350357,36.46384048,45.19305038,-136.6307526,437.1996460,435.7237244,3.13267303,22.60745621,1,
B69R,667065,667064,1,230.0000000,773.9003906,800.0066528,1053.036743,-44.57279968,44.65725708,15.10215378,-20.09927368,-135.9774323,37.69961166,119.2386780,124.5358810,0.08445776,0.69471800,1,
B70H,667065,667066,1,230.0000000,599.9422607,599.9422607,988.0220337,1.11042678,-0.95786631,40.23818207,-49.04211426,151.1593170,-28.54173851,101.9888382,127.3683243,0.15256056,1.09575725,1,
B71T,667065,672614,1,230.0000000,971.4545898,971.4545898,971.4545898,21.26552773,-21.01309776,-51.87609100,40.56119156,-4.96982718,-178.7672577,142.0513763,112.2709732,0.25242957,1.82073188,1,
R29H,667067,667066,1,230.0000000,599.9422607,599.9422607,979.9893799,47.08105850,-46.84736633,-38.47916412,32.17240143,21.89549637,-151.9021606,160.0709229,147.5683441,0.23369214,1.65197444,1,
C28R-W,667069,667067,1,230.0000000,711.8980103,829.8782959,711.8980103,189.3054657,-185.1242218,-37.51784515,54.76788712,41.03110886,-135.3261108,516.2743530,508.2230225,4.18124104,29.92932129,1,
R30E-1,667067,667101,1,230.0000000,734.9920044,857.9927368,734.9920044,47.33620071,-47.33567810,11.33203316,-11.35358238,74.61743927,-105.3534775,128.1345520,128.1501770,0.00052119,0.00390890,1,
R7B,667067,672613,1,230.0000000,711.8980103,829.8782959,711.8980103,85.67714691,-84.64160919,-28.90245247,50.82319260,42.51311493,-145.9359283,238.0346527,252.0579681,1.03554058,7.43381739,1,
C28R-S,667069,667068,1,230.0000000,711.8980103,829.8782959,711.8980103,43.88821793,-43.85223007,13.73747921,-15.31735229,69.62179565,-108.2158508,123.0256958,124.5726929,0.03598886,0.25751489,1,
C28R-E,667070,667069,1,230.0000000,702.1081543,800.0066528,702.1081543,235.7017212,-233.1936798,-10.84077740,23.78040314,45.20641327,-133.5816803,628.0484619,627.0681763,2.50802922,17.93147087,1,
N56C,667071,667070,1,230.0000000,1032.954956,1111.022827,1084.916504,161.2603912,-159.6466370,11.43822956,-7.28794050,46.85717392,-129.5464935,423.8233032,425.3861084,1.61375999,14.26586819,1,
P81C-W,667086,667070,1,230.0000000,711.8980103,829.8782959,711.8980103,247.9779205,-239.1534119,50.50544739,-2.84373426,44.36783600,-131.4790039,631.5090942,636.6177979,8.82452106,65.78368378,1,
K22W,151053,667072,1,220.0000000,879.9343262,879.9343262,879.9343262,0.00529468,0.00268297,-3.02079844,-17.05490494,-118.1293259,-118.2851181,7.18615580,40.87161636,0.00797765,0.05222103,1,
K21W,151053,667073,1,220.0000000,879.9343262,879.9343262,879.9343262,0.00530601,0.00270067,-2.97212315,-17.04014778,-118.1274643,-118.2851334,7.07036304,40.83699036,0.00800668,0.05247338,1,
G82P,602057,667085,1,230.0000000,979.9893799,1055.044922,979.9893799,0.08099774,-0.00541439,21.34514809,-11.70053768,101.1820679,-78.77572632,53.31166077,29.87655067,0.07558335,0.63614666,1,
P81C-N,667086,667109,1,230.0000000,711.8980103,829.8782959,711.8980103,-98.45024109,98.58928680,-15.23363590,14.81245041,-138.3482819,40.82670212,248.5967712,248.0514374,0.13904591,1.03053308,1,
W97R,667109,667087,1,230.0000000,711.8980103,829.8782959,711.8980103,18.37422943,-18.37257385,0.07534067,-0.57457471,32.51718903,-145.8883667,45.71698761,45.73949432,0.00165631,0.01227565,1,
R30E-2,667101,667102,1,230.0000000,701.1040649,817.8292236,701.1040649,47.33568573,-47.23882675,11.35358238,-15.16652870,74.64658356,-100.3038483,128.1501923,131.3547363,0.09686092,0.68389678,1,
R30E-3,667102,667103,1,230.0000000,734.9920044,857.9927368,734.9920044,47.23883820,-47.23746872,15.16652966,-15.22470665,79.69621277,-100.2287674,131.3547668,131.4101410,0.00136969,0.01013570,1,
KN36-7,667202,667200,1,138.0000000,425.9004211,494.0946960,425.9004211,0.73630595,-0.73417765,-3.89360833,1.59787393,-59.58531952,134.4617615,15.92810440,7.05278778,0.00212831,0.00705362,1,
KN36-8,667256,667200,1,138.0000000,361.8898315,397.8696289,430.9208679,-0.14152333,0.14169234,-0.05870173,-1.81881452,-137.6714325,-65.76118469,0.61414552,7.31691599,0.00016901,0.00055758,1,
KN36-6,667201,667202,1,138.0000000,425.9004211,494.0946960,425.9004211,1.00152588,-1.00144792,-3.81067181,3.76325202,-55.57034683,124.6079636,15.83841038,15.65318394,0.00007791,0.00024363,1,
KN36-10,667203,667201,1,138.0000000,430.9208679,499.9518738,430.9208679,-1.51759243,1.51760221,-0.53379488,0.49808010,-140.9162750,37.87410355,6.46688604,6.42063856,0.00000973,0.00003036,1,
KN36-5,667201,667216,1,138.0000000,425.9004211,494.0946960,425.9004211,1.18029308,-1.18027985,0.14866884,-0.23419924,26.88327980,-149.0708313,4.78204870,4.83708620,0.00001320,0.00004092,1,
KN36-3,667252,667201,1,138.0000000,425.9004211,494.0946960,425.9004211,3.70565248,-3.69942117,-4.96966934,3.16392255,-33.77533340,159.1655579,24.96818542,19.56791496,0.00623112,0.02020775,1,
KN36-1,667217,667204,1,138.0000000,399.9614868,399.9614868,425.9004211,6.51067352,-6.43744040,-12.29451561,8.30896854,-43.86004639,146.8950195,57.06235504,42.53313446,0.07323266,0.24048670,1,
KN36-2,667204,667252,1,138.0000000,425.9004211,494.0946960,425.9004211,5.74447346,-5.72201920,-8.40149117,6.19541788,-36.50991440,152.2397614,41.18440247,33.96760559,0.02245436,0.07284623,1,
KS37,667217,667205,1,138.0000000,284.9098206,291.1853638,492.8395691,0.84764344,-0.84680814,-2.51933455,-0.48891929,-53.16813278,-131.6733551,10.90266705,4.00708342,0.00083529,0.00223931,1,
KT2,667217,667206,1,138.0000000,597.8504028,599.9422607,597.8504028,29.46421432,-29.05559540,6.64494610,-10.84397793,30.94517708,-137.5170441,123.8875275,131.5917053,0.40862072,2.23123288,1,
TW40,667218,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-13.05334568,13.07173061,-61.92824173,61.97260666,-79.87861633,100.1060486,269.0836182,268.7408752,0.01838491,0.12683526,1,
BK9,667220,667206,1,138.0000000,599.9422607,599.9422607,965.1790161,-6.05053663,6.06399202,53.62540436,-53.61637878,118.4793015,-61.53062820,228.6005249,228.9492493,0.01345580,0.09179850,1,
KT1-1,667223,667206,1,138.0000000,597.8504028,665.2079468,597.8504028,29.06196404,-29.05524445,10.78540421,-10.84359550,42.31916428,-137.5174713,131.4501190,131.5897522,0.00672004,0.03616962,1,
WB45,667220,667207,1,138.0000000,597.8504028,599.9422607,597.8504028,7.77717686,-7.77590704,2.02596307,-2.30585766,36.64294052,-141.3971710,34.04387665,34.36971664,0.00126981,0.00677676,1,
KT21,667223,667207,1,138.0000000,597.8504028,694.9121704,597.8504028,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-3,667209,667208,1,138.0000000,712.0653076,830.0455933,712.0653076,-1.66253281,1.68924594,14.79609871,-16.73866653,119.1319656,-61.68433380,60.70832062,69.40004730,0.02671312,0.18883075,1,
WL43-2,667208,667255,1,138.0000000,712.0653076,830.0455933,712.0653076,-2.85548949,2.91585207,16.43711662,-19.43211555,122.4082031,-59.31391525,68.82093048,82.91262054,0.06036273,0.42685544,1,
WL43-4,667210,667209,1,138.0000000,712.0653076,830.0455933,712.0653076,-0.74116939,0.76553279,12.46238804,-15.00009918,116.2649002,-64.35755157,50.27621460,61.24004364,0.02436346,0.17221583,1,
WL43-6,667210,667211,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08665943,-2.08434415,-4.86789703,0.60670769,-43.93592072,-173.1712646,21.32875252,8.71255016,0.00231507,0.01650175,1,
WL43-5,667213,667210,1,138.0000000,199.9807434,199.9807434,425.9004211,1.36131191,-1.34548998,2.25460052,-7.59449005,81.75610352,-77.18533325,10.49503422,31.06019974,0.01582189,0.05178009,1,
WL43-7,667211,667212,1,138.0000000,712.0653076,830.0455933,712.0653076,2.08434415,-2.08405113,-0.60670781,-0.89038944,6.82879448,-133.7494202,8.71255016,9.09750271,0.00029323,0.00216110,1,
HG61,667214,667215,1,138.0000000,419.2065125,448.9107666,578.1870117,9.75457573,-9.69386101,0.53909177,0.05756635,24.41110992,-158.0936584,39.98213959,40.12434006,0.06071477,0.20140356,1,
KH38,667217,667214,1,138.0000000,266.0831604,271.9403381,492.8395691,10.95722771,-10.76431656,-9.00264072,-0.76924080,-21.17099953,-154.6646881,58.16677475,44.16599274,0.19291142,0.58019817,1,
GG64,667215,667221,1,138.0000000,189.9398651,194.1235657,578.1870117,5.50502539,-5.48050165,-1.01232207,0.50239021,11.82689857,-162.2939148,23.16777611,22.97153091,0.02452364,0.08176631,1,
RC60,667216,667222,1,138.0000000,199.9807434,199.9807434,514.1764526,2.49478340,-2.40622711,6.26485491,-1.03981948,87.99263000,-136.6081543,27.10733223,11.10724258,0.08855639,0.40180641,1,
K1,667216,667224,1,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
K2,667216,667225,2,138.0000000,522.9622192,522.9622192,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KT1-3,667217,667223,1,138.0000000,597.8504028,599.9422607,597.8504028,29.46392632,-29.06196404,6.64516830,-10.78540421,30.94570541,-137.6808929,123.8865891,131.4501190,0.40196311,2.19514418,1,
THMP-TER-JMP,667220,667218,Z1,138.0000000,3715.123535,3715.123535,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
WL43-1,667255,667218,1,138.0000000,389.0838928,420.8799744,712.0653076,-2.91585207,2.93808126,19.43211555,-20.24977493,120.6861496,-59.72037888,82.91262054,86.99677277,0.02222903,0.15704665,1,
GW62,667221,667219,1,138.0000000,189.9398651,194.1235657,578.1870117,3.05280447,-3.05022073,-1.05573213,-1.00254667,3.86713195,-138.6998596,13.48285389,13.41272545,0.00258363,0.00859601,1,
667231:667224:1,667231,667224,1,138.0000000,564.7991943,564.7991943,965.1790161,-93.92498016,93.99600983,-3.77270961,4.14953470,-172.2727661,7.63717175,389.3766479,389.3507996,0.07102419,0.52488607,1,
667231:667225:2,667231,667225,2,138.0000000,564.7991943,564.7991943,965.1790161,-93.92411804,93.99600983,-3.85110116,4.22794962,-172.2250061,7.68493938,389.3862305,389.3598938,0.07189377,0.52491117,1,
667231:667226:3,667231,667226,3,138.0000000,1084.832764,1130.016724,1183.149658,-191.9553223,192.1758575,-5.81978178,7.80420399,-172.8363647,7.11834908,795.4966431,795.4742432,0.22053424,2.13665128,1,
667231:667227:4,667231,667227,4,138.0000000,1084.832764,1130.016724,1183.149658,-187.7808990,187.9920197,-6.63546324,8.52862549,-172.5491791,7.40454388,778.3252563,778.2998047,0.21111523,2.04539514,1,
667231:667228:5,667231,667228,5,138.0000000,1084.832764,1130.016724,1183.149658,-187.7809143,187.9920197,-6.51289845,8.40596962,-172.5865173,7.36719036,778.3074951,778.2824097,0.21110573,2.04530311,1,
667231:667229:6,667231,667229,6,138.0000000,1084.832764,1130.016724,1140.894287,-187.7808990,187.9920197,-6.62524939,8.51738167,-172.5522919,7.40111971,778.3237915,778.2981567,0.21111436,2.04538679,1,
667231:667230:7,667231,667230,7,138.0000000,1084.832764,1130.016724,1183.149658,0.96004295,-0.95999998,2.45065665,-2.60322499,74.03441620,-104.8132172,10.90244484,11.49487972,0.00004299,0.00042341,1,
667231:667232:1,667231,667232,1,138.0000000,1475.171753,1475.171753,1475.171753,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826813,6.44061852,549.5333862,548.6185913,1.18458545,16.42556000,1,
667231:667232:2,667231,667232,2,138.0000000,1443.794067,1585.203003,1458.018677,-132.5764160,133.7610016,-4.83879614,18.73386192,-172.4826813,6.44061852,549.5333862,548.6185913,1.18458545,16.42556000,1,
667231:667232:3,667231,667232,3,138.0000000,1081.904175,1204.904907,1458.018677,-132.5770416,133.7599182,-4.85266924,18.74798203,-172.4766998,6.44661474,549.5380249,548.6222534,1.18287897,16.42580795,1,
KR1-3,667231,667257,1,138.0000000,1458.018677,1585.203003,1458.018677,-132.5808411,133.7362061,-4.84630537,18.40902710,-172.4795074,6.47010660,549.5527954,548.6723022,1.15536726,16.03029251,1,
667232:667247:1,667232,667247,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3088837,178.5317078,-24.38611031,26.68656731,-173.7444916,6.17553377,731.0042725,730.8581543,0.22282289,2.55483198,1,
667232:667248:1,667232,667248,1,138.0000000,1081.904175,1204.904907,1168.088379,-178.3195038,178.5393066,-24.38489723,26.67756081,-173.7453156,6.17503262,731.0462646,730.9008179,0.21979599,2.54597020,1,
667232:667250:1,667232,667250,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93810463,13.32512188,-173.2800140,6.55909061,366.1457214,365.9943848,0.05589008,0.64311868,1,
667232:667251:1,667232,667251,1,138.0000000,1081.904175,1204.904907,1168.088379,-89.20948792,89.26537323,-12.93896103,13.32521725,-173.2794800,6.55963135,366.1462097,365.9948730,0.05589023,0.64235485,1,
KR1-1,667257,667232,1,138.0000000,1458.018677,1585.203003,1458.018677,-133.7362061,133.7654266,-18.09961891,18.43237305,-173.6600952,6.31366587,548.5022583,548.4679565,0.02921855,0.39530984,1,
667248:667249:Z1,667248,667249,Z1,138.0000000,4183.279297,4183.279297,4183.279297,-89.27345276,89.26582336,-13.33455753,13.34218788,-173.8280334,6.17202520,365.4630737,365.4630737,-0.00763074,0.00763074,1,
667249:667250:Z1,667249,667250,Z1,138.0000000,4183.279297,4183.279297,4183.279297,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
KN36-9,667252,667253,1,138.0000000,63.17383575,74.88819122,578.1870117,2.01636672,-2.01566648,-1.22574842,-0.28142956,-11.78091431,-152.4743958,9.50411987,8.19794559,0.00070018,0.00216888,1,
KR1-2,667257,667254,1,138.0000000,458.1148987,491.1661072,578.1870117,0.00000085,-0.00000000,-0.30940789,0.00000000,-91.36738586,178.6328735,1.25753307,0.00000000,0.00000085,0.00000321,1,
R1,667302,667301,1,110.0000000,297.0729675,395.2225037,297.0729675,-14.88695717,14.91461658,-5.66547680,5.24911165,-141.9610443,36.33705139,76.51235199,75.68450165,0.02766022,0.08564999,1,
R2,667302,667301,2,110.0000000,297.0729675,395.2225037,297.0729675,-14.90598011,14.93377113,-5.65132999,5.23500061,-142.0328827,36.26583481,76.57363129,75.74862671,0.02779003,0.08568593,1,
S1,667302,667304,1,110.0000000,297.0729675,395.2225037,297.0729675,45.72730255,-42.60629272,-1.82828307,5.04159307,14.91425228,-156.7472839,219.8251190,217.4021606,3.12100959,9.72249126,1,
S2,667302,667304,2,110.0000000,297.0729675,395.2225037,297.0729675,45.72730255,-42.60629272,-1.82828307,5.04159307,14.91425228,-156.7472839,219.8251190,217.4021606,3.12100959,9.72249126,1,
668043:667304:1,668043,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,42.24952698,-41.97877884,12.89296341,-12.59181690,45.83710098,-133.3018799,221.0718536,222.0795746,0.27074566,0.99208057,1,
668047:667304:1,668047,667304,1,110.0000000,577.8751221,627.2123413,577.8751221,31.94278526,-31.59641266,24.21762848,-24.04486847,66.11130524,-112.7277145,198.1205597,201.1945496,0.34637085,1.18834281,1,
608410:667500:1,608410,667500,1,500.0000000,2000.056885,2500.042236,3153.025391,-231.8007050,233.8409729,48.22003937,-171.1395721,-160.6068115,-9.65032291,244.0825958,322.2900085,2.04025483,37.36451340,1,
667500:667501:1,667500,667501,1,500.0000000,2059.985840,2214.022949,2841.025146,143.9868774,-143.9288483,-43.34066391,-20.66680717,9.79668522,-144.7672424,167.2400360,161.6709595,0.05802146,1.29194438,1,
601012:667501:1,601012,667501,1,500.0000000,2000.056885,2500.042236,2727.056396,-382.3753967,386.0257263,192.1577759,-146.1260986,-174.9185333,6.32788277,450.8711853,458.9310303,3.65037012,47.53777313,1,
667669:667661:Z1,667669,667661,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667669:667662:Z1,667669,667662,Z1,230.0000000,5020.437500,5020.437500,5020.437500,564.4847412,-564.4847412,235.8736267,-235.8736267,39.86104965,-140.1390076,1537.952881,1537.952881,0.00000000,0.00000000,1,
667679:667671:Z1,667679,667671,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4288940,539.4288940,292.4189758,-292.4189758,177.3720245,-2.62802815,1473.917358,1473.917358,0.00000000,0.00000000,1,
667679:667672:Z1,667679,667672,Z1,230.0000000,5020.437500,5020.437500,5020.437500,-539.4290161,539.4290161,292.4189758,-292.4189758,177.3720398,-2.62802386,1473.917603,1473.917603,0.00000000,0.00000000,1,
HR54,668000,668001,1,110.0000000,962.0755005,1003.014893,962.0755005,4.59495974,-4.59480667,0.03787796,-0.07297330,32.01629257,-147.5376740,23.85297585,23.85521317,0.00015285,0.00068575,1,
HR55,668000,668001,2,110.0000000,962.0755005,1003.014893,962.0755005,4.59495974,-4.59480667,0.03787796,-0.07297330,32.01629257,-147.5376740,23.85297585,23.85521317,0.00015285,0.00068575,1,
RF58,668000,668002,1,110.0000000,903.8156128,1001.965149,987.7938232,7.76566267,-7.76506948,-6.14524698,6.09808731,-6.81185341,173.4208679,51.40593338,51.24164581,0.00059284,0.00396818,1,
RC57,668000,668056,1,110.0000000,903.8156128,1001.965149,987.7938232,-28.43782043,28.45029259,1.78175008,-1.80128753,-152.0412140,27.73111725,147.9085083,147.9455414,0.01247105,0.09396974,1,
I1F-S,668002,668003,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98855782,-17.87641335,-4.24207783,3.63939929,18.29505730,-159.0253143,95.91953278,94.93907166,0.11214337,0.27654099,1,
I2F-S,668002,668005,1,110.0000000,368.9793091,427.7640686,368.9793091,17.98855782,-17.87641335,-4.24207783,3.63939929,18.29505730,-159.0253143,95.91953278,94.93907166,0.11214337,0.27654099,1,
FC56,668055,668002,1,110.0000000,987.7938232,1072.821777,987.7938232,28.22811890,-28.21204758,-2.42629337,2.38606763,26.41639328,-153.2702332,147.0088654,146.9403381,0.01607486,0.11526848,1,
I1F,668004,668003,Z1,110.0000000,267.6805725,267.6805725,0.00000000,-0.00000007,0.00000007,-0.00000000,0.00000000,-147.4454193,32.55464554,0.00000037,0.00000037,0.00000000,0.00000000,1,
I1F-N,668003,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87641525,-17.50000191,-3.63939929,1.53127885,20.97474670,-149.3849335,94.93907928,92.64728546,0.37641343,0.93339449,1,
I2F,668004,668005,Z1,110.0000000,267.6805725,267.6805725,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
HS15,668006,668004,1,110.0000000,199.9731445,199.9731445,269.7800293,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
I2F-N,668005,672560,1,110.0000000,368.9793091,427.7640686,368.9793091,17.87641525,-17.50000191,-3.63939929,1.53127885,20.97474670,-149.3849335,94.93907928,92.64728546,0.37641343,0.93339449,1,
HS-10,668014,668006,1,110.0000000,269.7800293,312.8188782,269.7800293,0.40950230,-0.40592515,-2.76785564,-0.10369262,-54.33250046,-138.2069855,14.57791901,2.17555785,0.00357712,0.00597645,1,
HS15-2,668007,668008,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37303138,-2.37253618,0.45432448,-0.58876425,38.03297043,-138.8526306,12.57431126,12.72537422,0.00049512,0.00079869,1,
HS15-4,668007,668009,1,110.0000000,269.7800293,312.8188782,269.7800293,10.17468452,-10.16818237,3.00941420,-3.09140396,43.67155075,-135.8505859,55.21993256,55.35823822,0.00650246,0.01048605,1,
HS15-1,668054,668007,1,110.0000000,368.9793091,420.9408264,368.9793091,12.55443287,-12.54771614,3.37886691,-3.46373844,42.19403076,-137.3734894,67.60540009,67.74466705,0.00671648,0.01692419,1,
HS15-3,668008,668010,1,110.0000000,269.7800293,312.8188782,269.7800293,2.37253618,-2.37248206,0.58876419,-0.60290784,41.14743423,-138.5293274,12.72537422,12.74341774,0.00005416,0.00008771,1,
HS15-5,668009,668011,1,110.0000000,269.7800293,312.8188782,269.7800293,2.42037559,-2.42029548,0.69596010,-0.71613628,43.28095627,-136.2761230,13.11820984,13.14783001,0.00008014,0.00012960,1,
HS15-6,668011,668014,1,110.0000000,269.7800293,312.8188782,269.7800293,2.21983838,-2.21950197,0.59042591,-0.69138682,42.13561630,-135.4462433,11.96534634,12.11200714,0.00033655,0.00054269,1,
HS15-9,668154,668012,1,110.0000000,269.7800293,312.8188782,269.7800293,0.00000032,0.00000000,-0.12724636,0.00000000,-62.68458939,27.31558800,0.66459233,0.00000000,0.00000032,0.00000052,1,
HS15-11,668054,668014,1,110.0000000,368.9793091,420.9408264,368.9793091,8.79901218,-8.78897858,3.27505612,-3.53957033,47.54616547,-130.8123016,48.82098389,49.36591721,0.01003336,0.02528021,1,
HS15-7,668014,668154,1,110.0000000,269.7800293,312.8188782,269.7800293,10.59897804,-10.58098793,6.99881220,-7.14696360,60.68965912,-118.6475601,66.17540741,66.68869019,0.01799014,0.02901170,1,
MR11-S1,668015,668016,1,110.0000000,426.1894836,493.8969116,426.1894836,-24.22213745,24.31789398,-1.33500624,1.07543600,-123.4541397,55.23175812,125.3027725,125.1600571,0.09575551,0.29848164,1,
MR11-W,668015,668030,1,110.0000000,418.8413696,448.7586060,426.1894836,-28.57227707,28.66282845,0.28318119,-0.37999830,-127.1766510,52.06456757,147.5895996,147.6122284,0.09055240,0.28225458,1,
MR11-N,668064,668015,1,110.0000000,426.1894836,493.8969116,426.1894836,-51.01749802,52.79443359,2.38722515,1.05183351,-123.1510162,54.53261566,272.6112366,272.7494812,1.77693594,5.54251528,1,
MR11-S2,668016,668017,1,110.0000000,426.1894836,493.8969116,426.1894836,-25.32983780,25.58956528,-1.26729584,0.65433925,-124.4362793,52.36891556,130.4039612,130.1287079,0.25972825,0.80887854,1,
EH13,668017,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,28.05657768,-27.98368645,8.69524479,-8.76632214,68.12332153,-111.3525925,149.3200073,149.7462463,0.07288936,0.21014537,1,
BE2,668022,668017,2,110.0000000,446.1343079,511.2174072,446.1343079,34.45665359,-34.42963028,7.16671801,-7.16596222,62.53213882,-117.3385925,178.6920929,178.7760468,0.02701957,0.08187045,1,
BE3,668022,668017,3,110.0000000,662.9030762,720.1132202,775.7488403,33.71879578,-33.69401550,7.79522038,-7.79419088,63.79971313,-116.0711823,175.7171021,175.8087158,0.02478303,0.08107752,1,
BE1-1,668023,668017,1,110.0000000,545.8584595,596.7702026,545.8584595,34.45665359,-34.42963028,7.16671801,-7.16596222,62.53213882,-117.3385925,178.6920929,178.7760468,0.02701957,0.08187045,1,
FH53,668019,668018,1,110.0000000,368.9793091,420.9408264,368.9793091,-14.90307045,14.92415047,-3.43705130,3.10905957,-115.4993591,63.02127457,78.28868866,77.84629822,0.02108126,0.07565363,1,
DF54,668020,668019,1,110.0000000,879.1469727,927.9593506,987.7938232,16.86537361,-16.85086060,8.37177753,-8.65865421,77.68478394,-101.2902985,96.10523224,96.97757721,0.01451369,0.09164940,1,
BD52-1,668021,668020,1,110.0000000,987.7938232,1072.821777,987.7938232,30.54087067,-30.50548935,12.61919022,-12.67468071,73.38193512,-106.1522293,168.0418701,168.6089783,0.03538110,0.23532547,1,
BD52-2,668022,668021,1,110.0000000,987.7938232,1072.821777,987.7938232,30.55529976,-30.54086876,12.59140205,-12.61919117,73.17843628,-106.6181259,167.7957458,168.0418396,0.01443198,0.09918147,1,
BD52-JUMPER,668021,668026,Z1,110.0000000,1552.022461,1618.155396,1552.022461,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BE1-2,668022,668023,Z1,110.0000000,599.9194336,599.9194336,922.1858521,43.35890579,-43.35890579,10.59200287,-10.59200287,64.51031494,-115.4897537,226.6212921,226.6212921,0.00000000,0.00000000,1,
BX19,668025,668022,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90101624,8.90217018,-3.53409243,3.42636561,-107.5221252,71.83384705,48.64499283,48.43166351,0.00115451,0.00763689,1,
BK41-3,668022,668026,1,110.0000000,1275.944092,1330.005127,1275.944092,164.7484589,-164.3957672,12.95140266,-10.60161114,55.27753448,-124.6786270,839.0639648,839.1099243,0.35269767,2.47655082,1,
BB65-1,668022,668027,1,110.0000000,455.0569763,487.0736694,987.7938232,13.60635471,-13.60049057,6.42018843,-6.61235237,76.04296875,-103.1638718,76.38845825,76.89672089,0.00586365,0.03938240,1,
BN5,668029,668022,1,110.0000000,388.9241333,420.9408264,426.1894836,1.92382133,-1.92273688,-1.41604900,-1.12091553,14.18709755,-98.97618103,12.12570572,11.30020046,0.00108432,0.00802534,1,
BP8-W,668022,668041,1,110.0000000,227.7909241,262.9568176,227.7909241,-16.25709152,17.17397499,21.08446312,-21.69664192,178.4165039,-4.31746531,135.1799622,143.7041321,0.91688204,1.49458122,1,
BP7-W,668022,668045,1,110.0000000,269.7800293,312.8188782,269.7800293,-15.44764233,16.33607674,21.20050430,-21.87635040,176.8613892,-5.82905054,133.1860657,141.9510498,0.88843524,1.44425774,1,
CB1,668022,668070,1,110.0000000,1199.838867,1199.838867,1423.955688,-66.72669220,66.73268127,-10.86494827,10.88698101,-119.9693069,60.01555252,343.2556152,343.2408142,0.00598759,0.04020235,1,
CB3,668022,668071,1,110.0000000,1199.838867,1199.838867,1423.955688,-66.22138214,66.22706604,-12.20895195,12.22935963,-118.7714157,61.21434021,341.8947144,341.8789673,0.00568561,0.03750803,1,
CB42,668022,668072,1,110.0000000,856.0529785,951.0533447,965.2246704,-66.13374329,66.14046478,-10.84385872,10.87451267,-119.9056396,60.08271027,340.2671204,340.2557068,0.00672439,0.04454906,1,
CB4,668022,668138,1,110.0000000,1339.977539,1397.187622,1339.977539,-99.64864349,99.66485596,-16.25540161,16.35204697,-119.9525909,60.03908539,512.6371460,512.6248779,0.01621682,0.11160990,1,
BX18,668024,668023,1,110.0000000,399.9462891,399.9462891,712.2402954,-8.90101624,8.90216255,-3.53409243,3.42528820,-107.5221558,71.82782745,48.64493179,48.42966080,0.00114591,0.00762801,1,
KOCH-JUMPER,668024,668025,Z1,110.0000000,599.9194336,599.9194336,922.1858521,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
BK41-1,668026,668028,1,110.0000000,1339.977539,1397.187622,1339.977539,164.3958282,-164.1734467,10.60157871,-9.93367004,55.32142639,-124.6362839,839.1102905,839.1489868,0.22237459,0.78981316,1,
NM10,668029,668030,1,110.0000000,388.9241333,420.9408264,426.1894836,34.82753754,-34.37983704,1.26236904,-1.19240475,52.61827850,-125.1895294,176.9042511,177.1454315,0.44769886,1.39590096,1,
CN9-W,668031,668029,1,110.0000000,368.9793091,420.9408264,368.9793091,47.37688446,-42.33377457,-14.01418114,20.61838722,17.76876450,-155.4257355,250.3174286,239.0227966,5.04310608,12.81048965,1,
668031:668033:1,668031,668033,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56200552,-2.56180072,0.99410975,-1.07085097,55.45436096,-123.0593262,13.92338562,14.06969929,0.00020477,0.00051691,1,
668035:668031:1,668035,668031,1,110.0000000,368.9793091,427.7640686,368.9793091,50.73832703,-49.93878174,-11.86706829,13.02005768,18.70949364,-160.3658295,262.5194397,261.4741211,0.79954958,2.01532316,1,
668033:668032:Z1,668033,668032,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668034:668032:1,668034,668032,1,110.0000000,368.9793091,420.9408264,368.9793091,2.56109595,-2.55914783,0.21699956,-1.06439352,34.27270126,-127.8936539,12.85644627,13.88007259,0.00194818,0.00492744,1,
