branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
668034:668036:1,668034,668036,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11615515,-7.11478281,2.66076183,-2.72885156,49.93064499,-129.5655975,38.00164413,38.12841415,0.00137275,0.00345555,1,
668040:668034:1,668040,668034,1,110.0000000,368.9793091,427.7640686,368.9793091,9.70865440,-9.67725182,2.02068567,-2.87776136,40.80424881,-134.0093079,49.35927582,50.50033569,0.03140311,0.07681836,1,
668035:668037:1,668035,668037,1,110.0000000,368.9793091,427.7640686,368.9793091,7.11680269,-7.11541033,2.66270804,-2.72972608,52.38667297,-127.1168442,38.28197479,38.40788269,0.00139302,0.00350656,1,
668040:668035:1,668040,668035,1,110.0000000,368.9793091,427.7640686,368.9793091,58.97165680,-57.85509872,-7.37720823,9.20435238,21.91646957,-157.1660461,295.8124084,295.1409302,1.11655641,2.78188038,1,
668037:668036:1,668037,668036,1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
668040:668038:2,668040,668038,2,110.0000000,799.8925781,799.8925781,952.1030884,-4.57941341,4.59600782,-14.20325089,13.54933548,-78.82341003,100.2374573,74.27874756,70.68685913,0.01659402,0.10900555,1,
668038:668125:1,668038,668125,1,110.0000000,577.8751221,627.2123413,577.8751221,1.72467792,-1.72377169,0.35020608,-1.36441517,40.45284653,-112.6018295,8.69467163,10.87273407,0.00090629,0.00273862,1,
668038:668126:2,668038,668126,2,110.0000000,355.8576965,391.0235901,489.1731262,52.46445084,-52.30243683,20.18852615,-19.95302773,50.02157593,-129.8210754,277.7292175,278.0217285,0.16200897,0.40053776,1,
668038:668127:1,668038,668127,1,110.0000000,355.8576965,391.0235901,489.1731262,52.27264023,-52.11986923,16.07580566,-15.86191368,46.06929016,-133.7650299,270.1901855,270.4294434,0.15277661,0.37902397,1,
668038:668137:1,668038,668137,1,110.0000000,607.7923584,620.9139404,987.7938232,12.05270100,-12.04672432,5.71848059,-6.00811481,54.35696030,-124.3739319,65.90876770,66.62297821,0.00597697,0.04048401,1,
668038:668148:Z1,668038,668148,Z1,110.0000000,1138.954590,1138.954590,1138.954590,32.83554840,-32.83427811,18.83742142,-18.83615112,58.81711578,-121.1829529,187.0242310,187.0242310,0.00126971,0.00126971,1,
668039:668044:1,668039,668044,1,110.0000000,368.9793091,420.9408264,368.9793091,48.98822784,-45.91792679,-7.14064550,11.00126934,21.75853539,-153.8031006,245.4155731,241.8121796,3.07029533,7.68764448,1,
668039:668133:1,668039,668133,1,110.0000000,368.9793091,420.9408264,368.9793091,-53.30251312,53.52917862,5.90692759,-5.58315802,-156.2720032,23.46574783,265.8540344,265.9849854,0.22666089,0.57114434,1,
PC3-2,668048,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,45.73826981,-45.07514954,-8.19237709,9.02894402,15.88100338,-162.2800140,230.2101135,228.8130493,0.66312176,2.34694576,1,
668065:668040:1,668065,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,14.03217506,-13.90974998,-15.37672997,14.72634125,-19.43211174,162.4136200,104.3875122,100.8268967,0.12242450,0.32201883,1,
668066:668040:1,668066,668040,1,110.0000000,489.1731262,530.1125488,489.1731262,1.15602160,-1.09223783,-16.59702110,16.01501465,-57.22985458,122.9486008,83.59120941,79.89805603,0.06378379,0.15828279,1,
668040:668133:1,668040,668133,1,110.0000000,775.7488403,808.8152466,775.7488403,11.36591148,-11.29196167,-23.80602646,23.59458160,-35.43143082,144.9952545,131.3040161,129.2744293,0.07394926,0.24212217,1,
668146:668040:1,668146,668040,1,110.0000000,634.0355835,688.0965576,634.0355835,40.33367920,-40.09097290,-11.24014282,11.42915154,12.25161648,-166.8648834,208.4024658,207.4985199,0.24270692,0.85842264,1,
668040:668148:1,668040,668148,1,110.0000000,662.9030762,720.1132202,952.1030884,-4.54896927,4.56539583,-14.12810707,13.47068882,-78.80057526,100.2531815,73.87627411,70.27353668,0.01642663,0.10770664,1,
BP6-M,668041,668042,1,110.0000000,269.7800293,312.8188782,269.7800293,-29.45258904,30.63965988,15.95669365,-15.72851658,-161.1286469,16.35112762,173.9614716,178.0450287,1.18707192,1.91820121,1,
BP6-E,668042,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-34.20247269,35.55772781,15.57959461,-14.96713161,-160.9655457,16.84279442,194.2919159,197.5745544,1.35525584,2.20352864,1,
668074:668043:1,668074,668043,1,110.0000000,955.7770996,1048.153198,965.2246704,1.29984927,-1.29797840,-4.01093102,2.61774707,-43.27826691,145.2408752,21.16633797,14.62306309,0.00187088,0.01251300,1,
668093:668043:1,668093,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,34.30902481,-34.08272934,-4.72531700,4.65046263,19.84967804,-158.9029999,172.6683807,172.1538696,0.22629716,0.68363971,1,
668093:668043:2,668093,668043,2,110.0000000,577.8751221,627.2123413,577.8751221,34.30902481,-34.08272934,-4.72531700,4.65046263,19.84967804,-158.9029999,172.6683807,172.1538696,0.22629716,0.68363971,1,
668043:668096:1,668043,668096,1,110.0000000,955.7770996,1048.153198,965.2246704,12.46513748,-12.45577145,17.65411568,-17.78123665,83.64192963,-96.06935883,108.1576767,108.9355927,0.00936670,0.06265853,1,
668043:668098:1,668043,668098,1,110.0000000,426.1894836,493.8969116,426.1894836,17.19545937,-17.07666206,4.34310293,-5.49331141,43.04177856,-132.1686096,88.76038361,90.91613770,0.11879759,0.40083212,1,
668043:668100:1,668043,668100,1,110.0000000,577.8751221,627.2123413,577.8751221,50.89519119,-50.73684311,7.39694166,-7.15445709,37.13617325,-142.6037598,257.3905334,257.5579224,0.15834615,0.47792619,1,
668101:668043:1,668101,668043,1,110.0000000,577.8751221,627.2123413,577.8751221,-47.84918213,47.98701096,1.36692417,-1.18676269,-152.2680664,27.45019722,240.2019043,240.2333679,0.13783178,0.41600898,1,
668108:668043:1,668108,668043,1,110.0000000,577.8751221,577.8751221,577.8751221,-40.42962265,40.60969925,3.60778904,-3.49298978,-155.4477997,23.95076180,203.8016663,203.9892273,0.18007526,0.54345548,1,
668043:668151:1,668043,668151,1,110.0000000,570.0021973,618.8145142,570.0021973,12.81161499,-12.79208469,2.32824564,-2.94222951,39.16680527,-137.8151855,65.16828156,65.87860107,0.01952959,0.08903460,1,
BP7-E,668046,668044,1,110.0000000,269.7800293,312.8188782,269.7800293,-34.26166916,36.05891037,15.62593174,-14.77294159,-159.7734375,17.39185333,195.3390198,199.5635681,1.79724228,2.91986322,1,
668044:668134:1,668044,668134,1,110.0000000,368.9793091,420.9408264,368.9793091,-46.36285782,49.56673813,10.93107605,-6.79828072,-153.5963135,21.84951019,243.9458923,247.5511169,3.20388198,8.09453869,1,
BP7-M,668045,668046,1,110.0000000,269.7800293,312.8188782,269.7800293,-28.62400436,29.44133568,16.13522530,-16.02218628,-161.9892578,16.18787003,170.8358307,173.8733826,0.81732935,1.32039261,1,
668047:668109:1,668047,668109,1,110.0000000,952.1030884,1028.208374,952.1030884,39.42849731,-39.30908966,27.58802795,-27.30032158,63.92387009,-115.5859070,237.8403625,239.2634735,0.11940704,0.78833449,1,
668047:668115:1,668047,668115,1,110.0000000,952.1030884,1028.208374,952.1030884,57.19550705,-57.11785507,39.84014130,-39.48448181,63.80303192,-116.0915070,344.5068665,344.9473572,0.07764859,0.51161802,1,
668047:668116:1,668047,668116,1,110.0000000,583.1237793,632.9858398,583.1237793,30.49000168,-30.45406914,10.88711452,-10.92292404,48.59367752,-131.1550598,160.0146332,160.2660217,0.03593331,0.11496799,1,
668047:668118:1,668047,668118,1,110.0000000,368.9793091,420.9408264,368.9793091,12.84362984,-12.61094475,-0.86356795,-3.42196226,25.09685707,-133.0511475,63.62256241,66.11531067,0.23268539,0.65868527,1,
668047:668119:1,668047,668119,1,110.0000000,426.1894836,493.8969116,426.1894836,1.80628502,-1.80154276,-3.25252724,-0.26332113,-32.01102829,-142.3887177,18.38810730,8.97640419,0.00474235,0.01480268,1,
668047:668122:1,668047,668122,1,110.0000000,368.9793091,427.7640686,368.9793091,2.93438029,-2.92532039,-2.90018868,0.18436797,-15.72078514,-154.2273712,20.39131165,14.47378063,0.00905987,0.02367904,1,
668123:668047:1,668123,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-16.57002449,16.59811211,-4.06758595,3.75232768,-137.0075378,41.68217087,84.56055450,84.10584259,0.02808677,0.08511220,1,
668125:668047:1,668125,668047,1,110.0000000,577.8751221,627.2123413,577.8751221,-5.62349606,5.62656498,-0.58799320,0.19608679,-144.9953156,30.93942833,27.96386147,27.82600403,0.00306948,0.00930155,1,
PC3-1,668049,668048,1,110.0000000,582.0740356,599.9194336,634.0355835,49.74797440,-48.50837326,-5.65166044,7.49801779,14.33913517,-162.7510071,244.8396912,243.1820068,1.23959970,4.38904047,1,
668049:668050:Z1,668049,668050,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-52.05379868,52.05617523,5.21805191,-5.21330023,-164.9039764,15.09607887,255.8264008,255.8264008,0.00237573,0.00475147,1,
PC4-1,668050,668051,1,110.0000000,582.0740356,599.9194336,634.0355835,50.90266037,-50.12183380,-5.00383329,6.23266983,15.20079136,-163.0810852,250.1121826,249.2796326,0.78082860,2.76301908,1,
668050:668052:Z1,668050,668052,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.36623716,-5.36621189,0.30951115,-0.30946100,24.11606789,-155.8840027,26.28434181,26.28434181,0.00002508,0.00005016,1,
668050:668057:Z1,668050,668057,Z1,110.0000000,634.0355835,634.0355835,634.0355835,5.35237646,-5.35235167,0.30877307,-0.30872318,24.11672211,-155.8833466,26.21646881,26.21646881,0.00002495,0.00004990,1,
668050:668061:Z1,668050,668061,Z1,110.0000000,5242.865234,5242.865234,5242.865234,-10.79105949,10.79116344,-1.82500517,1.82521319,-149.5858612,30.41419411,53.51726151,53.51726151,0.00010397,0.00020793,1,
PR2,668050,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-29.20579338,29.54777527,2.78647375,-3.29550433,-164.6350098,12.73941326,143.4639435,144.1454620,0.34198111,0.85168684,1,
PQ95,668050,668136,1,110.0000000,649.2565918,718.0137939,987.7938232,11.02205849,-10.97966003,-1.07358718,-2.27887630,15.25178528,-145.9919281,54.15259171,55.12468338,0.04239879,0.28502113,1,
PC4-2,668051,668146,1,110.0000000,634.0355835,688.0965576,634.0355835,48.56188965,-47.67334747,-6.58822489,7.89287233,16.28139687,-161.5771179,241.8709564,240.5145721,0.88854021,3.14497566,1,
PA2,668052,668053,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,0.00000000,-0.23041484,0.00000000,-69.18424988,20.81600571,1.12672722,0.00000000,0.00000089,0.00000223,1,
668058:668053:Z1,668058,668053,Z1,110.0000000,341.1615295,341.1615295,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
CLIFF-TER-JMP,668055,668056,Z1,110.0000000,4660.791504,4660.791504,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
PA1,668057,668058,1,110.0000000,489.1731262,530.1125488,489.1731262,0.00000089,-0.00000000,-0.23041487,0.00000000,-69.18424988,-159.1840668,1.12672722,0.00000001,0.00000089,0.00000223,1,
GP1-1,668062,668061,1,110.0000000,489.1731262,530.1125488,489.1731262,10.82254124,-10.79116344,0.99459606,-1.82521319,25.67761612,-149.5858612,52.94339752,53.51725769,0.03137795,0.07837813,1,
GS21-1,668062,668063,1,110.0000000,489.1731262,530.1125488,489.1731262,49.66930008,-48.18703842,-6.52388096,8.18613148,12.94409752,-164.7755432,244.0386200,242.5839844,1.48225975,3.65543771,1,
GS22,668062,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,49.23990631,-46.75252914,-6.70001602,9.49794006,12.67827415,-163.2980194,242.0790253,239.2314758,2.48737621,6.27391768,1,
SG12-1,668062,668075,1,110.0000000,388.9241333,420.9408264,489.1731262,18.06319427,-17.94487000,-5.82455492,4.96759176,2.55470967,-174.0880432,92.45508575,90.84624481,0.11832267,0.29281965,1,
GS21-2,668063,668065,1,110.0000000,489.1731262,530.1125488,489.1731262,47.08913422,-46.07518387,-8.64255905,9.77710915,14.46592045,-163.7948608,237.6121521,236.1904755,1.01394939,2.60459018,1,
668065:668066:1,668065,668066,1,110.0000000,444.0348511,463.9796753,489.1731262,58.46322632,-58.28354263,-6.08351803,6.45316839,22.24494934,-157.5323181,294.7492065,294.6261597,0.17968547,0.59926683,1,
668065:668069:1,668065,668069,1,110.0000000,646.1074219,714.8646240,965.2246704,4.57446480,-4.57430124,1.02512765,-1.09413958,40.81678391,-138.3498688,23.50778198,23.58711815,0.00016303,0.00109691,1,
668065:668147:1,668065,668147,1,110.0000000,965.2246704,1048.153198,965.2246704,13.54585743,-13.53192806,-0.74058449,0.11339583,25.05622482,-151.8991241,68.02770996,67.91387939,0.01392918,0.09309586,1,
668066:668067:1,668066,668067,1,110.0000000,662.9030762,720.1132202,965.2246704,41.87831879,-41.85929489,4.48197746,-4.45863056,34.89458466,-144.9667816,211.6127625,211.6674652,0.01902348,0.12584762,1,
668068:668067:1,668068,668067,1,110.0000000,5242.865234,5242.865234,5242.865234,-0.51488304,0.51488382,-0.16389157,0.16389398,-133.3897705,46.61028290,2.71693397,2.71693373,0.00000080,0.00000241,1,
668069:668144:1,668069,668144,1,110.0000000,662.9030762,720.1132202,965.2246704,-0.62034196,0.62036389,-0.78583592,0.53073049,-100.0895462,68.74031830,5.02089548,4.09372711,0.00002196,0.00014698,1,
668147:668074:1,668147,668074,1,110.0000000,646.1074219,714.8646240,965.2246704,11.40548515,-11.40002251,-0.81071442,0.45139953,24.51523972,-153.5021210,57.38412094,57.27435303,0.00546285,0.03651042,1,
SG12-2,668075,668077,1,110.0000000,388.9241333,420.9408264,489.1731262,2.40598202,-2.40124583,-8.77726460,8.58855915,-53.28545761,127.0546875,44.40424347,43.46232986,0.00473635,0.01172176,1,
SG12-3,668077,668076,1,110.0000000,365.8301392,424.0900269,365.8301392,4.83054209,-4.81762409,-0.84552783,-1.02043712,11.50601578,-146.2293701,23.90002441,24.06737137,0.01291834,0.03199997,1,
SG12-9,668149,668076,2,110.0000000,368.9793091,427.7640686,368.9793091,3.36327434,-3.36191511,0.73159587,-1.11727571,34.03809357,-139.8052673,16.81112671,17.31414413,0.00135943,0.00324156,1,
SG12-4,668077,668081,1,110.0000000,388.9241333,420.9408264,489.1731262,-6.60765982,6.62524033,-6.70436525,6.02436113,-113.1494598,63.59462738,45.87646866,43.43806458,0.01758039,0.04363265,1,
SG12-8,668077,668149,2,110.0000000,365.8301392,424.0900269,365.8301392,4.17836428,-4.16869879,-1.03866541,-0.83653659,7.47462273,-146.8871613,20.98338509,20.76676178,0.00966510,0.02394138,1,
668079:668078:Z1,668079,668078,Z1,110.0000000,367.4047241,367.4047241,0.00000000,27.91108131,-27.91037941,-6.89466572,6.89607620,5.22475100,-174.7753143,139.3878632,139.3878784,0.00070527,0.00141055,1,
668080:668078:1,668080,668078,1,110.0000000,367.4047241,367.4047241,0.00000000,27.90809250,-27.90809250,-6.90850401,6.91555834,5.18597078,-174.8140869,139.3997955,139.3998108,0.00000000,0.00705393,1,
SR3,668082,668078,1,110.0000000,489.1731262,530.1125488,489.1731262,-25.86687851,26.27069664,9.70479679,-10.51613045,-179.2510529,-2.71278572,134.0172424,137.1946106,0.40381598,1.00072658,1,
SW3-1,668081,668082,Z1,110.0000000,577.8751221,627.2123413,577.8751221,-4.07724953,4.07724953,1.52118313,-1.52118313,-179.1459045,0.85415190,21.10988235,21.10988235,0.00000000,0.00000000,1,
SK1-1,668081,668083,1,110.0000000,577.8751221,627.2123413,577.8751221,31.35726547,-31.34619522,-9.38250542,9.37023544,4.65634632,-175.2671204,158.7729950,158.7095490,0.01106808,0.03338718,1,
ST6-1,668081,668089,1,110.0000000,577.8751221,627.2123413,577.8751221,43.66809845,-42.79926300,-2.37749290,2.99252939,18.19785500,-159.1480865,212.1417847,211.5339813,0.86883640,2.62640023,1,
SW1,668081,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,24.71274567,-24.69458199,-9.23536968,9.17349148,0.82306355,-178.9385529,127.9756927,127.7774124,0.01816396,0.05520419,1,
SW2,668081,668090,2,110.0000000,577.8751221,627.2123413,577.8751221,21.80602074,-21.78992271,-8.19669247,8.11193275,0.71341705,-178.9788818,113.0041580,112.7773056,0.01609913,0.04871374,1,
ST5,668081,668093,1,110.0000000,577.8751221,599.9194336,577.8751221,41.31148148,-39.84672928,-2.84994888,3.51941538,17.36782265,-157.3559570,200.8726959,199.4362335,1.46475112,4.43436241,1,
SW3-2,668082,668090,1,110.0000000,570.0021973,618.8145142,570.0021973,21.78966141,-21.77359009,-8.18357754,8.09878159,0.72946745,-178.9625397,112.9074860,112.6808243,0.01607160,0.04867661,1,
SW4,668083,668090,1,110.0000000,577.8751221,627.2123413,577.8751221,20.40425682,-20.39636993,-9.13112164,9.08496094,-2.73324466,177.4313202,108.4407349,108.3018112,0.00788691,0.02408706,1,
SK1-2,668084,668085,1,110.0000000,291.8243103,314.9183350,492.8471985,10.93930054,-10.86994076,-0.32236773,-1.42729473,20.12409401,-149.7525635,52.41217422,52.88431549,0.06935981,0.18578270,1,
SK1-3,668085,668086,1,110.0000000,291.8243103,314.9183350,492.8471985,7.92880726,-7.90068579,0.80319577,-2.07578659,28.55135918,-141.9992065,38.44258118,39.60949326,0.02812099,0.07834531,1,
ST6-2,668089,668150,1,110.0000000,577.8751221,627.2123413,577.8751221,39.22628403,-38.95420456,-3.12842846,3.21451044,20.29170609,-158.6364441,194.0165863,193.7223969,0.27208129,0.82224768,1,
WT34,668090,668093,1,110.0000000,861.8264771,923.2355957,861.8264771,78.45069122,-75.89094543,-3.39204669,4.70542049,18.96462822,-155.8564148,380.8767395,379.0941772,2.55974555,8.31733322,1,
668093:668094:1,668093,668094,1,110.0000000,489.1731262,530.1125488,489.1731262,23.71483612,-23.71344566,-13.11033249,13.10830307,-1.24367023,178.7666473,135.0993195,135.0859375,0.00139120,0.00351112,1,
668093:668096:1,668093,668096,1,110.0000000,965.2246704,1048.153198,965.2246704,51.58355331,-51.40783310,7.36955261,-6.82780218,35.82220459,-143.4925537,259.7901917,260.2189331,0.17572175,1.16943312,1,
668144:668093:1,668144,668093,1,110.0000000,965.2246704,1048.153198,965.2246704,-8.01604652,8.02972317,-4.48286390,2.88154864,-122.5917206,47.43263245,46.05329895,42.53332138,0.01367589,0.09129521,1,
ST6-3,668150,668093,1,110.0000000,577.8751221,627.2123413,577.8751221,36.53875732,-36.20846939,-4.09008932,4.08503056,19.69398689,-158.7453613,182.2256927,181.6689148,0.33029106,0.99832511,1,
668094:668148:1,668094,668148,1,110.0000000,489.1731262,530.1125488,489.1731262,17.94907570,-17.82555580,-13.28372097,12.31701565,-8.80484676,174.3319092,111.3278732,107.0509033,0.12352028,0.51407635,1,
668151:668097:1,668151,668097,1,110.0000000,570.0021973,618.8145142,570.0021973,9.10477448,-9.10436153,1.88788247,-1.91552413,40.94621658,-138.8757935,46.66801453,46.69830704,0.00041327,0.00188406,1,
668100:668102:1,668100,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,34.31692123,-34.23595428,2.17709923,-2.24350977,32.99991608,-146.3071136,172.8449097,172.9797974,0.08096715,0.34991702,1,
668108:668101:1,668108,668101,1,110.0000000,577.8751221,627.2123413,577.8751221,-31.37832642,31.42843819,6.29902029,-6.33890104,-161.6993713,17.96515656,160.6920776,160.8815308,0.05011314,0.15146555,1,
668108:668102:1,668108,668102,1,110.0000000,355.8576965,391.0235901,577.8751221,29.60124016,-29.56262207,16.40056992,-16.46365929,58.64028168,-120.9425964,169.9138336,170.6024628,0.03861846,0.21876775,1,
668109:668108:1,668109,668108,1,110.0000000,763.1520996,818.7876587,952.1030884,5.96566534,-5.94807768,26.42718506,-26.53377914,106.9133148,-72.98352814,135.4421234,136.5311279,0.01758766,0.11619940,1,
668115:668108:1,668115,668108,1,110.0000000,662.9030762,720.1132202,952.1030884,21.23475075,-21.17411613,23.65239716,-23.81887245,77.33620453,-101.9843597,157.9061279,160.0164642,0.06063517,0.40013710,1,
668109:668110:1,668109,668110,1,110.0000000,979.9208374,1064.948853,979.9208374,33.34342194,-33.29020691,0.87313259,-0.93964750,31.13401413,-148.1041718,166.7512360,166.8115997,0.05321407,0.37684041,1,
668152:668110:1,668152,668110,1,110.0000000,799.8925781,799.8925781,979.9208374,-33.29030991,33.29031754,-0.93963861,0.93964881,-148.1041718,31.89589119,166.8121643,166.8121490,0.00001010,0.00001010,1,
668152:668111:1,668152,668111,1,110.0000000,799.8925781,799.8925781,0.00000000,52.97043228,-52.93053436,14.23283768,-21.60554123,45.31892395,-127.4159927,274.7309875,286.7424011,0.03989774,0.11684338,1,
RJ51-2,668156,668113,1,110.0000000,662.9030762,720.1132202,987.7938232,12.04854202,-12.04849243,6.02968931,-6.03266239,56.29322433,-123.6941681,67.09246826,67.09989929,0.00004903,0.00035952,1,
668115:668114:1,668115,668114,1,110.0000000,847.1303101,920.0863647,987.7938232,35.88310623,-35.85009766,15.83208466,-15.83281612,53.06087494,-126.6505203,194.8393707,195.2731781,0.03300871,0.21517815,1,
668116:668117:1,668116,668117,1,110.0000000,847.1303101,920.0863647,987.7938232,30.45406914,-30.43173218,10.92292404,-10.99465752,48.84500122,-130.7929688,160.2660217,160.6310120,0.02233462,0.14559557,1,
668119:668121:1,668119,668121,1,110.0000000,388.9241333,420.9408264,426.1894836,1.80154276,-1.80115569,0.26332101,-0.71754742,37.61133575,-128.9504242,8.97640419,9.56238651,0.00038703,0.00120539,1,
668122:668121:1,668122,668121,1,110.0000000,368.9793091,420.9408264,368.9793091,-1.80000365,1.80115569,-1.54259527,0.71754742,-110.0246277,51.04964066,11.70579433,9.56238651,0.00115210,0.00294879,1,
668124:668123:1,668124,668123,1,110.0000000,577.8751221,599.9194336,577.8751221,-9.21900463,9.22251415,-2.26325130,2.11357903,-136.9489441,42.10827637,47.07599258,46.89250183,0.00350962,0.01060900,1,
668148:668124:1,668148,668124,1,110.0000000,577.8751221,599.9194336,577.8751221,8.92818165,-8.90990448,2.62309098,-3.42123699,45.34810257,-129.7363281,45.97617722,47.33100128,0.01827760,0.05522724,1,
668126:668128:2,668126,668128,2,110.0000000,489.1731262,530.1125488,489.1731262,17.75437164,-17.73580551,-1.90823805,1.76890254,23.16286659,-156.2453918,88.68527985,88.59043121,0.01856611,0.04591617,1,
668127:668128:1,668127,668128,1,110.0000000,355.8576965,391.0235901,489.1731262,18.01111603,-17.99213409,1.81077683,-1.94901133,35.04921341,-144.3672791,89.85465240,89.95027161,0.01898231,0.04711838,1,
668148:668128:3,668148,668128,3,110.0000000,489.1731262,500.1952820,489.1731262,34.24037170,-34.11040878,8.94876671,-8.96644688,43.62208176,-135.8218842,174.8547211,175.3001556,0.12996334,0.33681425,1,
668148:668128:4,668148,668128,4,110.0000000,489.1731262,530.1125488,489.1731262,33.60900116,-33.48326111,9.00516510,-9.02211761,43.97483063,-135.4694824,171.9103851,172.3590240,0.12573874,0.33193305,1,
668133:668134:1,668133,668134,1,110.0000000,492.8471985,534.8363037,492.8471985,37.19131470,-37.13079071,-4.02929306,4.04430723,23.23694801,-156.5571136,184.8810730,184.8088989,0.06052629,0.15019947,1,
668148:668134:1,668148,668134,1,110.0000000,365.8301392,424.0900269,365.8301392,12.49290180,-12.43593121,-3.73458409,2.75396800,12.33203316,-162.8277130,64.42301178,63.02346039,0.05697059,0.14400163,1,
HS15-8,668154,668143,1,110.0000000,269.7800293,312.8188782,269.7800293,10.58098793,-10.58015442,7.27420950,-7.28093290,61.82302856,-118.1473389,67.06294250,67.08686066,0.00083291,0.00135552,1,
668144:668145:1,668144,668145,1,110.0000000,891.7437134,891.7437134,965.2246704,7.39568329,-7.39239883,3.95213294,-4.36447287,56.31215668,-121.1313553,42.04707336,43.11514282,0.00328419,0.02193670,1,
RJ51-3,668148,668156,1,110.0000000,979.9208374,1064.948853,979.9208374,63.32241821,-63.16479492,26.91923141,-26.23683548,52.00637817,-127.7359085,339.9559326,340.5993347,0.15762265,1.01719153,1,
RJ51-1,668156,668152,1,110.0000000,979.9208374,1064.948853,979.9208374,51.11625671,-51.01869202,20.20714378,-19.89563751,51.27730942,-128.4167633,273.7132874,274.2878723,0.09756728,0.62628382,1,
672501:672504:1,672501,672504,1,138.0000000,679.8508911,679.8508911,701.1877441,15.85125732,-15.83802128,-2.10357881,1.58619881,59.89858627,-118.0698853,66.32449341,66.05130005,0.01323675,0.05209625,1,
672501:672521:1,672501,672521,1,138.0000000,1943.745972,1943.745972,1943.745972,50.08954239,-49.58054352,6.13634491,-9.78926849,74.44235992,-95.74436951,209.3153534,215.1608582,0.50900149,5.11011744,1,
672501:672551:1,672501,672551,1,138.0000000,599.9422607,599.9422607,701.1877441,30.47168350,-30.17342758,-10.16747379,8.07217216,49.00570297,-125.3447952,133.2411194,129.3500671,0.29825661,1.16546476,1,
672504:672503:1,672504,672503,1,138.0000000,701.1877441,701.1877441,701.1877441,10.18923473,-10.17206573,-3.79672647,2.19485712,47.21288300,-124.1507263,45.12190247,43.17151260,0.01716950,0.06758139,1,
672503:672533:1,672503,672533,1,138.0000000,701.1877441,701.1877441,701.1877441,9.58106518,-9.57374382,-2.60285759,1.80088508,52.82699966,-122.4543533,41.18912506,40.41745377,0.00732220,0.02883296,1,
672505:672516:1,672505,672516,1,138.0000000,701.1877441,701.1877441,701.1877441,-32.67399979,33.05783081,-16.84809303,15.03437805,-84.29684448,91.01551056,152.5273895,146.5879211,0.38383245,1.51002216,1,
673533:672505:1,673533,672505,1,138.0000000,701.1877441,701.1877441,701.1877441,5.13210964,-5.13052988,-2.59275579,2.05408907,41.55841446,-133.3938904,23.86120224,22.92947578,0.00157969,0.00621462,1,
672506:672512:1,672506,672512,1,138.0000000,701.1877441,701.1877441,701.1877441,-32.94332123,32.99123764,8.74328136,-9.05234146,-124.4411163,54.77378082,138.9188690,139.4336395,0.04791744,0.17562348,1,
673506:672506:1,673506,672506,1,138.0000000,701.1877441,701.1877441,701.1877441,-4.58134937,4.59733009,12.24884701,-13.22659111,-178.9226379,-0.41068214,53.10612106,57.07258224,0.01598082,0.05863585,1,
672507:672513:1,672507,672513,1,138.0000000,701.1877441,701.1877441,701.1877441,-29.03171158,29.30294800,0.95207131,-3.74302936,-111.2005463,61.26826096,117.6567154,118.9027100,0.27123764,1.06979311,1,
672507:672524:1,672507,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672507:672528:1,672507,672528,1,138.0000000,599.9422607,599.9422607,701.1877441,13.76452160,-13.75444221,7.73344183,-8.17198467,100.0067902,-78.50080109,63.95052719,64.92052460,0.01008004,0.03960862,1,
672507:673506:1,672507,673506,1,138.0000000,701.1877441,701.1877441,701.1877441,-4.57076597,4.58134937,11.50022411,-12.24884701,-177.6469116,1.07741976,50.12622833,53.10612106,0.01058321,0.03883127,1,
672507:673529:1,672507,673529,1,138.0000000,484.0538025,484.0538025,484.0538025,25.98751450,-25.93135834,14.40753460,-14.68572426,99.68190765,-79.63441467,120.3575668,121.1650848,0.05615491,0.12887788,1,
672510:672512:1,672510,672512,1,138.0000000,1409.487671,1409.487671,1409.487671,-114.9199982,115.4072495,-19.54999924,21.56744576,-98.91796875,80.70274353,479.0792542,478.5133057,0.48725316,2.80432510,1,
672511:672524:1,672511,672524,1,138.0000000,701.1877441,701.1877441,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672511:672588:1,672511,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672512:672522:1,672512,672522,1,138.0000000,701.1877441,701.1877441,701.1877441,35.61850357,-35.54000092,10.13531971,-10.53999996,86.00115967,-92.97053528,150.9346619,151.7238770,0.07850072,0.28783596,1,
672513:672588:1,672513,672588,1,138.0000000,650.1466064,650.1466064,701.1877441,-64.60095215,65.08865356,2.21902919,-1.71329117,-113.4198380,65.31495667,260.1722412,260.3463135,0.48770061,1.93919051,1,
672515:672514:1,672515,672514,1,138.0000000,599.9422607,599.9422607,701.1877441,37.75025558,-36.97861099,-13.97596455,11.36118317,38.67525101,-133.6543427,165.2304840,157.8969574,0.77164483,2.96419048,1,
673514:672514:1,673514,672514,1,138.0000000,971.8729858,971.8729858,971.8729858,-9.51599979,9.52165985,-5.23299980,4.22679806,-87.63218689,87.36171722,44.40534592,42.52132034,0.00565935,0.03102461,1,
672514:673515:1,672514,673515,1,138.0000000,1924.082520,1924.082520,1924.082520,3.10522842,-3.10484600,-7.11945438,2.45598173,-3.01047325,-154.8971100,31.70293808,16.15038109,0.00038241,0.00360657,1,
672515:672527:1,672515,672527,1,138.0000000,599.9422607,599.9422607,701.1877441,21.26316833,-21.24292564,-6.21855259,5.83002663,42.68899918,-136.1470032,90.93412018,90.41196442,0.02024347,0.07796788,1,
672529:672515:1,672529,672515,1,138.0000000,599.9422607,599.9422607,701.1877441,-43.80290985,44.37157059,17.40897942,-18.08470345,-139.9694061,36.81636047,192.2835236,196.6770020,0.56865984,2.19896221,1,
672516:672520:1,672516,672520,1,138.0000000,484.0538025,484.0538025,484.0538025,58.80626297,-58.17945480,21.91860390,-21.50281906,87.00165558,-92.14391327,253.3209686,254.7274170,0.62680548,1.40846860,1,
672526:672516:1,672526,672516,1,138.0000000,599.9422607,660.1875000,701.1877441,37.63745880,-37.42909622,-17.25127411,16.58161163,40.79677963,-137.3341522,167.6904297,165.2427673,0.20836562,0.80353755,1,
672527:672517:1,672527,672517,1,138.0000000,599.9422607,599.9422607,701.1877441,9.83791065,-9.75348759,-9.93102741,3.36275172,13.92989635,-138.2946777,57.37409210,41.94065094,0.08442282,0.32528049,1,
672543:672517:1,672543,672517,1,138.0000000,399.9614868,440.1250000,701.1877441,5.93623686,-5.91208553,-3.60574937,-4.39226723,28.57411957,-82.66201019,28.09018135,29.94087601,0.02415102,0.09302615,1,
672518:672519:1,672518,672519,1,138.0000000,650.1466064,650.1466064,701.1877441,-3.50176430,3.53336000,-10.07190323,4.93658257,-38.13703537,125.2763824,44.02653503,24.68815804,0.03159589,0.12441629,1,
672551:672518:1,672551,672518,1,138.0000000,701.1877441,701.1877441,701.1877441,19.27387047,-19.14789963,-8.90086555,6.11772013,44.84466171,-126.6842880,87.91826630,82.99484253,0.12596898,0.49265093,1,
672528:672519:1,672528,672519,1,138.0000000,599.9422607,599.9422607,701.1877441,5.82944202,-5.82436037,4.61798429,-5.60458279,109.1689377,-65.23213959,30.17765236,32.87115097,0.00508163,0.01999230,1,
672520:672523:1,672520,672523,1,138.0000000,484.0538025,484.0538025,484.0538025,21.45345306,-21.18134880,1.37881613,-4.15527821,71.24945068,-99.80085754,88.28654480,90.09832001,0.27210519,0.61393452,1,
672525:672526:1,672525,672526,1,138.0000000,599.9422607,660.1875000,701.1877441,43.59269333,-43.41846848,-16.13091278,15.84027576,44.26039886,-134.6221313,188.5387115,187.1923065,0.17422557,0.67250258,1,
672525:672556:1,672525,672556,1,138.0000000,701.1877441,701.1877441,701.1877441,-30.32123947,30.51173019,10.47645187,-11.88093090,-134.4941406,41.95674133,130.1236877,133.1194305,0.19049026,0.73425335,1,
672556:672529:1,672556,672529,1,138.0000000,701.1877441,701.1877441,701.1877441,-34.20718384,34.45661545,13.14642620,-14.31158066,-137.7905884,39.14985657,148.9878540,152.2035828,0.24943131,0.96144432,1,
673529:672530:1,673529,672530,1,138.0000000,484.0538025,484.0538025,484.0538025,15.61647034,-15.59852505,6.50350618,-6.85650635,93.45080566,-85.32624054,68.77917480,69.41039276,0.01794586,0.04118662,1,
672530:673530:1,672530,673530,1,138.0000000,711.6469727,711.6469727,711.6469727,9.57752514,-9.57499981,2.84950614,-3.13199973,87.51418304,-90.88834381,40.70548630,41.06144714,0.00252536,0.01056927,1,
672531:672532:1,672531,672532,1,138.0000000,701.1877441,701.1877441,701.1877441,3.03806138,-3.03699994,-0.77753985,-0.61999995,51.03742218,-102.9898453,12.66225815,12.51944637,0.00106154,0.00414983,1,
672531:672585:1,672531,672585,1,138.0000000,971.8729858,971.8729858,971.8729858,-20.81750679,20.91789627,6.99945259,-10.01606464,-133.1910553,38.09185028,88.67957306,94.34060669,0.10038929,0.68778968,1,
672599:672531:1,672599,672531,1,138.0000000,971.8729858,971.8729858,971.8729858,-17.75962830,17.77944565,5.27414846,-6.22191191,-130.7319794,46.10566711,74.71215057,76.05751801,0.01981694,0.13576241,1,
672533:673533:1,672533,673533,1,138.0000000,701.1877441,701.1877441,701.1877441,9.33274364,-9.32610893,-1.98588502,1.20175576,56.18632507,-118.9812393,39.58782578,39.02216339,0.00663408,0.02609895,1,
672534:672540:1,672534,672540,1,138.0000000,701.1877441,701.1877441,701.1877441,-50.11420441,50.28454590,4.73264742,-4.86954021,-124.8555603,54.24864197,203.9068298,204.2119598,0.17034282,0.65520138,1,
672570:672534:1,672570,672534,1,138.0000000,701.1877441,701.1877441,701.1877441,-8.08562279,8.15320492,4.83322239,-10.91864777,-149.1501465,7.28888988,37.71350861,55.20000458,0.06758289,0.26008812,1,
672570:672536:1,672570,672536,1,138.0000000,599.9422607,599.9422607,701.1877441,34.48246384,-34.31895828,-8.97092342,7.98240471,47.13626099,-130.3180542,142.6471710,141.0941620,0.16350383,0.63280112,1,
672536:672590:1,672536,672590,1,138.0000000,599.9422607,599.9422607,701.1877441,27.39278984,-27.25749969,-10.95753956,9.49607658,40.97369385,-135.3756256,118.1412582,115.3581848,0.13528997,0.52360642,1,
672536:673536:1,672536,673536,1,138.0000000,701.1877441,701.1877441,701.1877441,6.92617083,-6.92600012,2.97513556,-3.33300018,86.02181244,-91.48135376,30.18541336,30.79022026,0.00017092,0.00658199,1,
672537:672545:1,672537,672545,1,138.0000000,1943.745972,1943.745972,1943.745972,29.50521088,-29.48480225,3.80091000,-4.22048998,65.68257141,-113.2929001,120.1205597,120.4130020,0.02041028,0.11762770,1,
672538:672547:1,672538,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,63.99797821,-59.88988876,-18.95635796,22.24809074,32.04859543,-142.9539642,269.2685852,261.5597229,4.10808945,9.31193924,1,
672538:672554:1,672538,672554,1,138.0000000,599.9422607,650.1466064,701.6060791,35.56925201,-35.10008621,0.29847288,-2.58413792,49.02879333,-124.2358170,143.4986420,144.1955719,0.46916705,1.87666821,1,
672538:672554:2,672538,672554,2,138.0000000,599.9422607,599.9422607,701.6060791,35.56925201,-35.10008621,0.29847288,-2.58413792,49.02879333,-124.2358170,143.4986420,144.1955719,0.46916705,1.87666821,1,
672538:672557:1,672538,672557,1,138.0000000,701.1877441,701.1877441,701.1877441,46.25536346,-46.00468445,-1.06005394,0.66443592,47.23517609,-131.0509796,186.6525116,186.5483856,0.25067866,0.98480892,1,
672538:673554:3,672538,673554,3,138.0000000,971.8729858,971.8729858,971.8729858,30.95405388,-30.72444153,3.03411818,-5.94616890,54.14627075,-117.7489624,125.4733887,128.0894623,0.22961059,1.54583693,1,
672540:672541:1,672540,672541,1,138.0000000,1560.100830,1560.100830,2285.135742,-252.7543488,253.7369995,25.82799530,-14.50326252,-126.0547333,53.71713257,1027.008545,1027.334229,0.98263866,12.34025383,1,
672540:672544:1,672540,672544,1,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,65.50778198,-113.7185364,89.15874481,89.28641510,0.02364940,0.05412075,1,
672540:672544:2,672540,672544,2,138.0000000,971.8729858,971.8729858,971.8729858,21.94676018,-21.92311096,2.20136166,-2.44678712,65.50778198,-113.7185364,89.15874481,89.28641510,0.02364940,0.05412075,1,
672540:672555:1,672540,672555,1,138.0000000,599.9422607,599.9422607,701.1877441,20.07216072,-19.81453514,-12.78638840,7.86576796,27.28190041,-139.2114868,96.19997406,85.21518707,0.25762674,1.04216850,1,
672572:672540:1,672572,672540,1,138.0000000,599.9422607,599.9422607,701.1877441,-48.48962784,48.81105804,6.95406055,-7.29060030,-126.9036026,51.28479385,198.5724640,199.4936676,0.32142851,1.23478341,1,
672540:672596:1,672540,672596,1,138.0000000,599.9422607,660.1875000,701.1877441,18.86317825,-18.54874611,-12.24721336,4.83750582,26.78561401,-131.2558746,90.91070557,76.56898499,0.31443325,1.27201462,1,
672540:673541:1,672540,673541,1,138.0000000,971.8729858,971.8729858,971.8729858,56.46489716,-56.20338821,8.29867649,-8.32374954,68.14084625,-110.2156067,230.6953278,231.6742096,0.26150763,1.62629247,1,
672540:673555:1,672540,673555,1,138.0000000,484.4721985,484.4721985,484.4721985,2.97348166,-2.96386337,-6.34251451,4.83200645,-5.10211420,-178.5270538,28.31546402,22.86072540,0.00961831,0.02167163,1,
673541:672542:1,673541,672542,1,138.0000000,971.8729858,971.8729858,971.8729858,48.34255600,-48.31580734,8.52560806,-8.58219147,71.36189270,-108.3819122,200.1632233,200.3217468,0.02674777,0.16634201,1,
672542:673542:1,672542,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,36.25281906,-36.22730637,8.91387177,-9.01353168,75.35983276,-104.3432846,152.3988953,152.5943604,0.02550949,0.09964645,1,
672543:672546:1,672543,672546,1,138.0000000,599.9422607,599.9422607,971.8729858,2.10763264,-2.10511041,-4.71719503,0.69455785,-6.07584810,-138.1997833,20.89568329,8.93355370,0.00252230,0.01736058,1,
672543:672547:1,672543,672547,1,138.0000000,484.4721985,484.4721985,484.4721985,-32.65498734,33.41967773,27.16313934,-28.00811577,-159.9053192,17.45982552,171.7868195,178.5151062,0.76469117,1.73458600,1,
673543:672543:1,673543,672543,1,138.0000000,702.8612061,702.8612061,702.8612061,-24.00001144,24.02724266,-2.49956131,2.06740212,-113.9446030,64.76703644,97.74256134,97.53378296,0.02723061,0.11273470,1,
673545:672545:1,673545,672545,1,138.0000000,561.0338745,561.0338745,561.0338745,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672549:672546:1,672549,672546,1,138.0000000,484.4721985,484.4721985,484.4721985,1.90659440,-1.90475225,-2.70003796,1.05198324,5.19626760,-148.8516541,13.32869148,8.76919365,0.00184225,0.00414937,1,
672557:672548:1,672557,672548,1,138.0000000,701.1877441,701.1877441,701.1877441,28.10920143,-27.92042160,0.71127629,-2.68631268,51.22603226,-123.2461853,114.0070343,114.6775894,0.18877999,0.73870432,1,
673555:672549:1,673555,672549,1,138.0000000,484.4721985,484.4721985,484.4721985,11.34181023,-11.33959484,-9.69054794,9.63203812,19.43795204,-160.3762054,60.16213226,59.99607086,0.00221560,0.00499212,1,
672554:672553:1,672554,672553,1,138.0000000,701.1877441,701.1877441,701.1877441,23.19664574,-23.12515068,-12.63414288,11.79849815,22.97850609,-154.8647461,108.2196655,106.0923691,0.07149637,0.27877024,1,
673554:672554:3,673554,672554,3,138.0000000,971.8729858,971.8729858,971.8729858,19.31444168,-19.30313873,1.47216856,-1.93231559,55.65664673,-122.7299728,79.28386688,79.48094177,0.01130316,0.08783345,1,
672555:672596:1,672555,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,16.19155502,-16.12650681,-5.99712753,3.51525688,42.11621094,-128.9357300,69.01776886,65.92797852,0.06504807,0.26316902,1,
672559:672558:1,672559,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,-10.80799961,10.82510948,-0.42999998,-1.08219278,-106.9007874,64.73800659,44.50004578,44.69527435,0.01710939,0.07015643,1,
672566:672558:1,672566,672558,1,138.0000000,701.1877441,701.1877441,701.1877441,56.81349182,-55.05392456,-9.04760838,9.91719151,54.38216782,-119.7646484,233.8364563,229.8224640,1.75956380,6.75639057,1,
672558:672577:1,672558,672577,1,138.0000000,701.1877441,701.1877441,701.1877441,44.22881699,-43.93297195,-8.83499908,8.42519569,59.15040207,-118.9147263,185.2983398,184.0773163,0.29584536,1.13596129,1,
672568:672562:1,672568,672562,1,138.0000000,484.4721985,484.4721985,484.4721985,-4.86736059,4.88741970,-3.92213392,-3.02853751,-76.76736450,32.08189774,25.09524345,22.96890640,0.02005912,0.04519900,1,
672562:672579:1,672562,672579,1,138.0000000,484.4721985,484.4721985,484.4721985,-10.15451813,10.16154289,5.44317722,-5.86593819,-144.3262024,33.78494644,46.02575684,46.87802124,0.00702513,0.01589899,1,
672568:672563:1,672568,672563,1,138.0000000,484.4721985,484.4721985,484.4721985,2.23330092,-2.22912812,5.12945366,-5.88975716,130.8430328,-46.36294174,22.46002960,25.32589149,0.00417270,0.00942117,1,
672563:672569:1,672563,672569,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.31316257,3.33231950,9.95306110,-10.93479061,172.7790680,-8.84790421,42.18656921,46.12006378,0.01915700,0.04310325,1,
672563:672571:1,672563,672571,1,138.0000000,484.0538025,484.0538025,484.0538025,5.54229116,-5.53040266,-4.06330395,2.53506517,28.12067795,-139.9629669,27.63726997,24.44361305,0.01188801,0.03163744,1,
672567:672566:1,672567,672566,1,138.0000000,484.4721985,484.4721985,484.4721985,-16.31587219,16.36162567,18.04637527,-18.42854691,-164.2087250,15.03057957,98.69440460,100.1680145,0.04575196,0.10506006,1,
672566:673586:1,672566,673586,1,138.0000000,962.2504272,962.2504272,962.2504272,65.50659943,-64.79856110,-1.40770078,1.77045500,62.19953537,-114.5342407,266.3224182,265.9542236,0.70804089,4.08055210,1,
672569:672567:1,672569,672567,1,138.0000000,484.4721985,484.4721985,484.4721985,-10.97017384,11.04877472,14.43632412,-15.63173485,-168.5650635,8.92767143,73.15258026,77.65500641,0.07860183,0.18416214,1,
672570:672573:1,672570,672573,1,138.0000000,599.9422607,599.9422607,701.1877441,50.99826050,-50.51795197,16.21818733,-16.36690712,79.36044312,-98.60059357,214.2491150,216.7121277,0.48030633,1.84427011,1,
672570:672574:1,672570,672574,1,138.0000000,599.9422607,660.1875000,842.5966797,87.67426300,-86.18186188,12.06270599,-7.77575064,69.55290222,-108.4355240,354.3137817,355.7398071,1.49240255,7.38270569,1,
672573:672572:1,672573,672572,1,138.0000000,599.9422607,599.9422607,701.1877441,-27.13136673,27.39878273,0.66211951,-3.78114653,-117.9499741,53.40035248,110.7552414,112.1185074,0.26741746,1.02757633,1,
672573:672589:1,672573,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,25.31715965,-25.02396011,-9.17637920,5.40917540,43.52466202,-126.2073517,109.8959427,104.3539734,0.29319775,1.12577486,1,
672574:673574:1,672574,673574,1,138.0000000,598.2687378,598.2687378,701.1877441,63.39485550,-63.15200806,1.54775107,-1.27829885,67.80755615,-111.5923157,260.6990662,260.7601013,0.24284795,0.93260521,1,
672575:672578:1,672575,672578,1,138.0000000,598.2687378,598.2687378,842.5966797,21.88924408,-21.65847397,-18.93116188,16.00626373,30.33124733,-143.0297089,120.6265030,109.9238739,0.23077022,1.22217131,1,
672584:672575:1,672584,672575,1,138.0000000,598.2687378,598.2687378,701.1877441,41.44283295,-41.19424438,-12.31903744,11.87716484,53.31590652,-124.8969269,180.3376617,178.6980133,0.24858804,0.95752430,1,
672576:672592:1,672576,672592,1,138.0000000,484.4721985,484.4721985,484.4721985,2.63078165,-2.61076331,-11.18395138,10.25465584,-3.49267411,177.7120361,47.57082367,43.65453720,0.02001823,0.04622975,1,
672593:672576:1,672593,672576,1,138.0000000,484.4721985,484.4721985,484.4721985,21.05974960,-21.00078392,-2.68632650,2.04395103,65.61692047,-112.2885971,87.72400665,87.36421204,0.05896681,0.13618839,1,
672577:672593:1,672577,672593,1,138.0000000,484.4721985,484.4721985,484.4721985,28.13397026,-27.94202232,-5.11119461,4.13077593,61.64454269,-115.5232391,117.6655350,116.7113190,0.19194980,0.44328091,1,
672578:672580:1,672578,672580,1,138.0000000,599.9422607,660.1875000,701.1877441,-44.15715790,44.93439102,11.00158501,-12.17425442,-120.5543823,54.43488312,185.7439270,190.0189667,0.77723312,2.98780537,1,
672592:672578:1,672592,672578,1,138.0000000,484.4721985,484.4721985,484.4721985,-3.13423681,3.16885328,-9.04965591,5.92444420,-35.67458725,135.2945709,39.50955200,27.42333031,0.03461657,0.07966527,1,
672594:672578:1,672594,672578,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.54804993,14.56581211,-1.98906696,0.23402339,-98.38349915,74.35633850,60.03737640,59.46027756,0.01776231,0.10236698,1,
672579:672580:1,672579,672580,1,138.0000000,484.4721985,484.4721985,484.4721985,57.09784698,-54.69806671,-11.52638626,12.25652885,52.36847687,-123.0357208,232.7281799,228.7948914,2.39977884,5.42160988,1,
672579:672596:1,672579,672596,1,138.0000000,599.9422607,599.9422607,701.1877441,-31.79412842,31.85144615,6.54611731,-6.96371937,-127.8527298,51.02872467,129.6934052,130.2319641,0.05731829,0.23168553,1,
672579:672596:2,672579,672596,2,138.0000000,599.9422607,660.1875000,701.1877441,-31.79412842,31.85144615,6.54611731,-6.96371937,-127.8527298,51.02872467,129.6934052,130.2319641,0.05731829,0.23168553,1,
672597:672579:1,672597,672579,1,138.0000000,599.9422607,599.9422607,701.1877441,32.24206543,-32.21613312,0.07248091,-0.27813232,63.73178482,-115.7239914,128.7131042,128.7197571,0.02593553,0.10052383,1,
672596:672581:1,672596,672581,1,138.0000000,466.9006653,466.9006653,701.1877441,43.56413651,-42.61773682,-3.56856799,1.12506378,58.67837906,-113.2487030,174.5945435,173.2752838,0.94639957,3.64891553,1,
672581:673582:1,672581,673582,1,138.0000000,599.9422607,625.8811646,701.1877441,18.82751656,-18.74008560,-2.77484918,0.27470458,59.87951660,-111.5373840,77.34892273,76.41825867,0.08743073,0.33576763,1,
673582:672582:1,673582,672582,1,138.0000000,599.9422607,625.8811646,701.1877441,26.88151360,-26.70068169,-4.51737022,2.39440227,59.76321411,-114.3120422,111.1424179,109.6723633,0.18082999,0.69445670,1,
672583:673581:1,672583,673581,1,138.0000000,561.0338745,561.0338745,561.0338745,-17.44337082,17.45599556,-4.81090927,4.54112148,-100.7331009,78.33309937,73.75263977,73.43121338,0.01262440,0.03505395,1,
673574:672584:1,673574,672584,1,138.0000000,598.2687378,598.2687378,701.1877441,53.57575226,-52.94553757,-1.72304451,1.78790200,65.40608978,-112.0634460,221.2879639,220.9670868,0.63021374,2.42019677,1,
673581:672585:1,673581,672585,1,138.0000000,561.0338745,561.0338745,561.0338745,-26.29096222,26.30485344,-6.29852200,6.18700790,-102.7766342,76.91387939,110.0629578,109.9218826,0.01389106,0.03857106,1,
672586:672588:1,672586,672588,1,138.0000000,701.1877441,701.1877441,701.1877441,12.83102512,-12.67724323,-12.39436531,5.27582455,20.69816589,-135.7726593,72.31435394,54.90417480,0.15378158,0.59274185,1,
672587:672595:1,672587,672595,1,138.0000000,971.8729858,971.8729858,971.8729858,3.39210081,-3.38691425,-5.70055342,1.77660584,7.28383160,-140.8362885,26.68058205,15.31354046,0.00518640,0.03552743,1,
672587:672599:1,672587,672599,1,138.0000000,971.8729858,971.8729858,971.8729858,-16.57152748,16.60435104,5.19264841,-6.98893213,-130.8691406,42.98143387,69.84840393,72.65152740,0.03282206,0.22486919,1,
672588:672589:1,672588,672589,1,138.0000000,599.9422607,599.9422607,701.1877441,-5.17839813,5.26095963,10.02382088,-15.03417492,-175.8560333,-4.72327709,45.11257172,64.92327881,0.08256184,0.31746581,1,
672595:672588:1,672595,672588,1,138.0000000,971.8729858,971.8729858,971.8729858,-0.59908557,0.59940153,-2.72560596,0.12355922,-35.55344009,78.47043610,11.17373943,2.44709063,0.00031599,0.00216463,1,
672588:673511:1,672588,673511,1,138.0000000,1924.500854,1924.500854,1924.500854,20.55288315,-20.53800011,-9.21764088,-5.73468828,42.66728592,-97.18413544,90.06684875,85.27448273,0.01488250,0.14037855,1,
673590:672588:1,673590,672588,1,138.0000000,599.9422607,599.9422607,701.1877441,22.18376923,-21.96780205,-7.15247250,2.69248962,46.76986694,-120.1649094,93.07754517,88.49527740,0.21596713,0.83467394,1,
672590:672591:1,672590,672591,1,138.0000000,484.0538025,484.0538025,484.0538025,2.79590178,-2.79206610,-0.96159208,-2.03720379,44.85236359,-79.88952637,11.81643009,13.83982563,0.00383562,0.00896706,1,
672590:673590:1,672590,673590,1,138.0000000,599.9422607,700.3509521,918.3216553,24.46159744,-24.37082481,-8.53448391,7.15247250,44.59841919,-131.7160492,103.5418549,101.4252014,0.09077173,0.35081691,1,
672596:672597:1,672596,672597,1,138.0000000,650.1466064,650.1466064,701.1877441,32.27915192,-32.24206543,-13.32014465,13.08952713,40.93758774,-138.4930878,139.4816437,138.9154358,0.03708455,0.14368878,1,
672598:672599:1,672598,672599,1,138.0000000,701.1877441,701.1877441,701.1877441,-1.15474820,1.15527868,-2.74289155,1.71478367,-47.01175308,121.8393478,12.01175690,8.33834839,0.00053051,0.00207866,1,
672601:672613:1,672601,672613,1,230.0000000,971.9566650,971.9566650,971.9566650,0.91959268,-0.11590916,72.48779297,-84.99465942,154.8766632,-25.03124619,173.3092957,216.9964142,0.80368340,5.20567751,1,
672601:672621:1,672601,672621,1,230.0000000,725.2021484,725.2021484,971.9566650,-188.5951233,189.2725067,27.87081909,-26.11027145,-122.8029938,56.31115341,455.7679443,456.7758484,0.67738712,4.74171019,1,
672601:672664:1,672601,672664,1,230.0000000,707.1286011,707.1286011,1402.710205,51.68853378,-51.14913559,-40.27318192,-5.09829950,27.67946815,-105.4089355,156.6514893,121.7331696,0.53940034,3.12647700,1,
672601:672664:2,672601,672664,2,230.0000000,781.6820679,781.6820679,1402.710205,51.68853378,-51.14913559,-40.27318192,-5.09829950,27.67946815,-105.4089355,156.6514893,121.7331696,0.53940034,3.12647700,1,
673601:672601:1,673601,672601,1,230.0000000,800.0066528,880.0826416,971.9566650,2.03021026,-1.99909151,-25.79396439,13.98665905,-20.04258156,163.7375946,62.46870422,33.77748489,0.03111864,0.20181081,1,
