branch_name,branch_metered_bus,branch_other_bus,branch_id,branch_basekv,rateA,rateB,rateC,pwr_metered,pwr_other,q_metered,q_other,amp_angle_metered,amp_angle_other,amp_metered,amp_other,ploss,qloss,stat,violate
672603:661084:1,672603,661084,1,230.0000000,800.7597656,881.0867310,1071.863403,-0.06081421,0.06132585,-10.85807514,-6.68988657,-78.46031189,-77.60299683,26.67302322,16.40690994,0.00051164,0.00348119,1,
672608:672607:1,672608,672607,1,230.0000000,971.9566650,971.9566650,971.9566650,-40.12571716,40.16776276,-30.46809959,28.10427475,-73.39928436,104.1576309,119.9396362,116.2674408,0.04204546,0.25891152,1,
672664:672607:1,672664,672607,1,230.0000000,707.1286011,707.1286011,1402.710205,114.1625137,-114.0631561,12.86149883,-14.32294655,75.32678223,-103.6646652,272.0734558,272.6445312,0.09935482,0.57588118,1,
672664:672607:2,672664,672607,2,230.0000000,781.6820679,781.6820679,1402.710205,114.1625137,-114.0631561,12.86149883,-14.32294655,75.32678223,-103.6646652,272.0734558,272.6445312,0.09935482,0.57588118,1,
672612:672608:1,672612,672608,1,230.0000000,971.9566650,971.9566650,971.9566650,95.46924591,-95.13695526,19.81547737,-23.37166977,79.93687439,-96.80712891,230.2315826,233.2160950,0.33228427,2.13854742,1,
672609:672611:1,672609,672611,1,230.0000000,800.0066528,880.0826416,971.9566650,-13.55386353,13.56628418,9.36497307,-14.76572037,-150.0786438,16.91904259,40.18704224,49.03596878,0.01241950,0.08250544,1,
672609:672614:2,672609,672614,2,230.0000000,1199.884521,1199.884521,1943.913330,-17.38358688,17.41506958,0.24669766,-25.42744255,-116.2493515,8.25293159,42.40882874,75.74540710,0.03148149,0.31499374,1,
672616:672609:1,672616,672609,1,230.0000000,599.9422607,659.9364624,971.9566650,-58.86899185,59.08667374,17.64970779,-24.52538300,-130.8258820,42.02165604,149.2546387,156.0557098,0.21767993,1.43152237,1,
672609:673601:1,672609,673601,1,230.0000000,800.0066528,880.0826416,971.9566650,26.75561523,-26.65299225,-29.70368958,18.59962654,16.57471466,-149.4520416,97.51802826,78.46983337,0.10262474,0.66554278,1,
672609:673609:1,672609,673609,1,230.0000000,971.4545898,971.4545898,971.4545898,-78.52869415,78.84708405,33.68553925,-32.29820251,-138.6536255,40.83833694,208.4386749,209.2152405,0.31838590,2.20793700,1,
672610:672612:1,672610,672612,1,230.0000000,1000.071106,1099.977783,1685.360840,48.00997925,-47.69306183,-12.57692528,-33.90373993,50.82500076,-76.38092041,115.1484833,138.1704559,0.31691700,2.45558214,1,
672610:672686:1,672610,672686,1,230.0000000,1000.071106,1099.977783,1685.360840,-60.73244095,60.99818802,22.49757385,-41.47250748,-134.8219757,29.67207718,150.2649384,172.9517822,0.26574883,2.06057525,1,
672688:672610:1,672688,672610,1,230.0000000,1943.913330,1943.913330,1943.913330,-6.54893160,6.56446314,-32.95148468,-11.58964634,-35.43658829,5.03214025,78.81604004,30.90334702,0.01553132,0.15541144,1,
672611:672614:1,672611,672614,1,230.0000000,800.0066528,880.0826416,971.9566650,-19.63228226,19.66964340,11.45372105,-19.71736526,-145.9166718,18.77655602,55.58361053,68.44937897,0.03736145,0.24843565,1,
672617:672612:1,672617,672612,1,230.0000000,800.0066528,880.0826416,971.9566650,29.25633812,-29.10699463,-32.15663910,16.14999199,19.23064995,-140.8126221,104.0387192,78.59955597,0.14934167,0.97563016,1,
672612:672640:1,672612,672640,1,230.0000000,1199.884521,1199.884521,1943.913330,-109.0372772,110.8344421,5.11677551,-47.49526215,-114.4756851,35.90863419,257.7479248,291.2349854,1.79716015,18.12097359,1,
672612:672643:1,672612,672643,1,230.0000000,599.9422607,659.9364624,1142.651489,-113.7489929,116.0609360,28.98396873,-42.07922363,-126.0840759,39.27037811,277.1723022,300.1043396,2.31194377,19.15990257,1,
672656:672612:1,672656,672612,1,230.0000000,1942.909180,1942.909180,1942.909180,99.16959381,-98.91020966,1.51755178,-10.23250961,67.56055450,-105.8825684,233.2089691,234.7984772,0.25938240,2.66495895,1,
672620:672614:1,672620,672614,1,230.0000000,971.9566650,971.9566650,971.9566650,-29.98400688,30.01982498,-29.37600327,26.65107346,-71.53259277,105.4441147,103.6396713,98.66024780,0.03581965,0.23766868,1,
672616:672617:1,672616,672617,1,230.0000000,800.0066528,880.0826416,971.9566650,33.26719284,-33.09233475,-40.53545761,30.20263863,15.23910999,-155.4515686,127.3512192,107.2191772,0.17485510,1.14134276,1,
672616:672621:1,672616,672621,1,230.0000000,1199.884521,1199.884521,1943.913330,-40.58492661,40.72750092,-31.25212097,1.78572834,-76.53862762,66.67614746,124.3993835,97.46010590,0.14257430,1.46851516,1,
672630:672638:1,672630,672638,1,230.0000000,1025.675293,1025.675293,1143.404541,186.6639252,-182.0085449,-20.07188988,28.16192436,29.58216095,-141.4353638,444.5926208,435.5272522,4.65537167,37.61540222,1,
672630:672649:1,672630,672649,1,230.0000000,1025.675293,1025.675293,1143.404541,173.4434814,-171.2787323,-60.00022888,62.70132065,16.63725281,-159.0215302,434.6190186,423.0293884,2.16474891,17.43500710,1,
672631:672685:1,672631,672685,1,230.0000000,1942.909180,1942.909180,1942.909180,-35.14877319,35.26798630,47.42327881,-60.08478546,-171.0566406,2.14186430,136.4937286,163.4473724,0.11921512,1.18937850,1,
672631:672688:1,672631,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,70.11405945,-69.68336487,-9.16004944,-28.09677124,54.95540619,-92.23624420,163.5040741,176.2654572,0.43069589,4.29700136,1,
673631:672631:1,673631,672631,1,230.0000000,1942.909180,1942.909180,1942.909180,35.00000000,-34.96528625,31.44397163,-38.26323318,104.0760574,-70.02273560,108.1984940,119.8543243,0.03471522,0.35003489,1,
672634:672635:1,672634,672635,1,230.0000000,1942.909180,1942.909180,1942.909180,-14.46099854,14.46362114,-10.72558880,6.42997313,-76.63429260,90.70195007,42.38801193,37.23225021,0.00262249,0.02473681,1,
672635:672636:1,672635,672636,1,230.0000000,971.9566650,971.9566650,971.9566650,7.16841984,-7.16800022,1.35631824,-2.86800003,77.44797516,-91.44007111,17.16094780,18.16318512,0.00041933,0.00273668,1,
672635:672656:1,672635,672656,1,230.0000000,1942.909180,1942.909180,1942.909180,-21.63204193,21.63431358,-7.78629208,5.74222898,-93.47024536,81.54868317,54.07940674,52.63104630,0.00227242,0.02143478,1,
672639:672637:1,672639,672637,1,230.0000000,1942.909180,1942.909180,1942.909180,60.62795639,-60.53119278,1.43446660,-10.89811039,58.24057007,-112.0143509,146.2038116,148.7496796,0.09676510,0.96524906,1,
672639:672638:1,672639,672638,1,230.0000000,599.9422607,659.9364624,1143.404541,-177.9991302,181.7016449,4.24181080,1.26189363,-124.4799957,47.75816345,429.2451477,429.6901855,3.70251942,29.94046593,1,
672639:672638:2,672639,672638,2,230.0000000,599.9422607,659.9364624,1143.404541,-177.9991302,181.7016449,4.24181080,1.26189363,-124.4799957,47.75816345,429.2451477,429.6901855,3.70251942,29.94046593,1,
672649:672638:1,672649,672638,1,230.0000000,1199.884521,1317.864746,1317.864746,205.5983124,-202.7881622,14.10854721,-6.83541203,45.01067352,-130.7092590,477.9667664,479.8165894,2.81015468,22.59072495,1,
672638:672649:2,672638,672649,2,230.0000000,1143.404541,1143.404541,1143.404541,-190.9524231,193.0890503,-11.88612843,17.00611115,-129.0779266,46.11836624,452.4295654,449.5661316,2.13662505,21.33387566,1,
672640:672639:1,672640,672639,1,230.0000000,599.9422607,659.9364624,1143.404541,-105.9685593,106.4757690,5.52055216,-10.62348366,-123.8772964,51.18743896,256.2865601,257.9681091,0.50720882,4.10099602,1,
672640:672639:2,672640,672639,2,230.0000000,599.9422607,659.9364624,1143.404541,-105.9685593,106.4757690,5.52055216,-10.62348366,-123.8772964,51.18743896,256.2865601,257.9681091,0.50720882,4.10099602,1,
672639:672644:1,672639,672644,1,230.0000000,1199.884521,1199.884521,1942.909180,82.41875458,-82.15998077,11.32888126,-23.12473679,64.71175385,-105.6988907,200.5648193,207.7047882,0.25876716,2.59820676,1,
672645:672643:1,672645,672643,1,230.0000000,1199.884521,1199.884521,1942.909180,12.28046608,-12.27489662,-14.07489300,5.21194792,10.13092518,-143.8071747,45.49473953,32.41754150,0.00556893,0.05564345,1,
672643:672646:1,672643,672646,1,230.0000000,1942.909180,1942.909180,1942.909180,86.65258026,-86.24000549,12.52961349,-17.51199913,67.42678833,-107.6079025,212.8350525,216.0663910,0.41257286,2.73744297,1,
672644:672645:1,672644,672645,1,230.0000000,1199.884521,1199.884521,1942.909180,48.30898285,-48.27147293,-2.45926404,-3.43810868,55.66714096,-116.9001236,117.7121201,117.8670120,0.03751264,0.37512645,1,
672650:672649:1,672650,672649,1,230.0000000,1199.884521,1199.884521,1317.864746,249.0000000,-248.7586670,95.82978058,-94.27088928,61.63205719,-118.1600037,616.1323242,616.9872437,0.24132070,2.59419727,1,
672651:672666:1,672651,672666,1,230.0000000,971.9566650,971.9566650,971.9566650,-21.39137077,21.44516945,13.63892555,-23.97450829,-150.5112000,13.19969940,60.22409821,76.89948273,0.05379965,0.36579663,1,
672696:672651:1,672696,672651,1,230.0000000,971.9566650,971.9566650,971.9566650,1.95387530,-1.94521570,-18.01880074,-1.80665112,-21.95189857,-75.10507965,43.30915451,6.30212402,0.00865969,0.05887930,1,
672651:673651:2,672651,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,23.33658600,-23.33440018,-11.83227348,11.34735775,35.12382507,-143.8916779,62.11216736,61.58435822,0.00218527,0.01499339,1,
672656:672688:1,672656,672688,1,230.0000000,1942.909180,1942.909180,1942.909180,-120.8039017,121.0018997,-7.25978184,2.77852750,-109.8771286,67.11963654,284.5637817,283.9449463,0.19800021,1.86765230,1,
672688:672664:1,672688,672664,1,230.0000000,1922.827515,1922.827515,1922.827515,126.7592316,-126.0267639,1.32442117,-15.52640152,66.40283203,-104.0776901,297.3930359,300.7168579,0.73246837,6.90892792,1,
672685:672670:1,672685,672670,1,230.0000000,842.6804199,842.6804199,842.6804199,1.52418971,-1.50845170,-6.95519686,-23.12664032,-15.90918255,-32.00256729,16.70408058,54.93300247,0.01573790,0.08482354,1,
672696:672670:1,672696,672670,1,230.0000000,639.3526611,639.3526611,949.3646851,-2.02138209,2.02745247,-24.36342621,-15.59494781,-32.88345718,-20.86338615,58.41756821,37.27540207,0.00607052,0.04140735,1,
672683:672682:1,672683,672682,1,230.0000000,971.9566650,971.9566650,971.9566650,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0.00000000,0,
672682:672685:1,672682,672685,1,230.0000000,971.9566650,971.9566650,971.9566650,-7.12599993,7.16105080,-1.60200000,-26.68405724,-105.0284119,-13.24761868,16.91594887,64.81577301,0.03505122,0.23481932,1,
672685:672684:1,672685,672684,1,230.0000000,1199.884521,1199.884521,1685.360840,-26.36558914,26.41879654,-38.20984268,27.38826370,-62.87631989,107.4670563,108.9092865,88.52384186,0.05320428,0.41302508,1,
672686:672684:1,672686,672684,1,230.0000000,1199.884521,1199.884521,1684.356689,-58.29504776,58.61978531,-19.60314751,-13.46572304,-97.52980042,48.49768066,144.2084503,139.9188080,0.32473850,2.52429271,1,
672696:672697:1,672696,672697,1,230.0000000,971.9566650,971.9566650,971.9566650,70.15109253,-69.00907898,-23.97466850,-5.37274170,42.99115753,-107.2523041,177.1484222,165.6342163,1.14201546,7.81154633,1,
672696:672699:1,672696,672699,1,230.0000000,1942.909180,1942.909180,1942.909180,-174.9545288,175.0000000,53.12497711,-53.23655701,-135.0315704,44.80052567,436.9104309,437.2998657,0.04548217,0.44875741,1,
672697:672698:1,672697,672698,1,230.0000000,971.9566650,971.9566650,971.9566650,62.11707687,-62.06399918,1.99274194,-3.82799983,70.13338470,-107.8426361,148.7188416,148.9653015,0.05307807,0.36311021,1,
673515:673516:1,673515,673516,1,138.0000000,971.8729858,971.8729858,971.8729858,-14.47015381,14.48586178,-3.94098234,2.42184687,-101.3174057,72.61013031,61.18325424,59.77690506,0.01570767,0.09053124,1,
673517:673516:1,673517,673516,1,138.0000000,1259.292969,1259.292969,1259.292969,18.42200089,-18.39732170,-0.93399215,-0.27071297,59.68455124,-116.0382156,74.98722076,74.88665009,0.02467786,0.17050156,1,
673516:673518:1,673516,673518,1,138.0000000,701.1877441,701.1877441,701.1877441,3.91146064,-3.90800023,-2.15113425,-0.32999989,34.30990219,-111.8584213,18.16864967,15.96387959,0.00346028,0.01330177,1,
673529:673528:1,673529,673528,1,138.0000000,484.0538025,484.0538025,484.0538025,10.31488800,-10.29223728,8.18221855,-8.92770100,109.2644272,-68.11038971,53.53053284,55.60525513,0.02265066,0.05198428,1,
673541:673545:1,673541,673545,1,138.0000000,561.0338745,561.0338745,561.0338745,7.86083269,-7.85976219,-0.20185788,0.04723491,59.88918304,-118.9603119,32.06384277,32.05363846,0.00107092,0.00326442,1,
673546:673542:1,673546,673542,1,138.0000000,715.4122925,715.4122925,715.4122925,-30.24799728,30.26929283,-8.94900036,9.01353168,-101.7017441,78.26737213,129.1160431,129.0953369,0.02129329,0.08231628,1,
673545:673544:1,673545,673544,1,138.0000000,961.8320923,961.8320923,961.8320923,7.85976219,-7.85931587,-0.04723492,-0.11226135,61.03974152,-117.7789230,32.05363846,32.05637360,0.00044611,0.00257099,1,
673574:673575:1,673574,673575,1,138.0000000,712.9020996,712.9020996,712.9020996,9.57625866,-9.57499981,3.00134373,-3.13199973,84.64992523,-94.61461639,41.42927551,41.59994507,0.00125932,0.00487777,1,
673583:673582:1,673583,673582,1,138.0000000,1409.906128,1409.906128,1409.906128,8.15816975,-8.14142704,-7.77853966,4.24266624,25.17184067,-138.2225189,46.15997696,37.43251419,0.01674330,0.09649428,1,
673583:673584:1,673583,673584,1,138.0000000,1409.906128,1409.906128,1409.906128,-25.91044044,25.95328331,7.36731195,-8.40484905,-127.0652466,50.33723831,110.3102341,111.8412857,0.04284427,0.24691825,1,
673584:673585:1,673584,673585,1,138.0000000,1409.906128,1409.906128,1409.906128,8.82434559,-8.82204628,0.62502062,-1.25299990,72.33299255,-103.5513153,36.26789093,36.54600143,0.00229924,0.01325091,1,
673584:673587:1,673584,673587,1,138.0000000,962.2504272,962.2504272,962.2504272,-34.77762985,34.85709763,7.77982903,-8.68395233,-124.3281021,53.54917526,146.1021423,147.3874512,0.07946844,0.45798916,1,
673587:673586:1,673587,673586,1,138.0000000,694.4938354,694.4938354,694.4938354,-34.85709763,34.93684387,8.68395233,-9.06237411,-126.4508896,52.48925400,147.3874512,148.0823517,0.07974312,0.30888250,1,
673601:673602:1,673601,673602,1,230.0000000,971.9566650,971.9566650,971.9566650,24.62279129,-24.61585617,7.19433880,-8.65637016,81.74446869,-95.06976318,61.93406677,63.05207443,0.00693661,0.04898984,1,
673652:673651:2,673652,673651,2,230.0000000,1378.109985,1378.109985,1378.109985,-9.33399963,9.33840084,2.13000035,-8.16135788,-130.6564026,20.88966370,22.69975090,29.43589592,0.00440091,0.03085204,1,
