bus_num,bus_name,bus_area,bus_zone,bus_owner,bus_basekv,criteria_nlo,criteria_nhi,criteria_elo,criteria_ehi,stat,bus_pu,bus_angle,violate
667000,KEEWATINOHK4230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854165,-17.18311310,
667001,HENDAY 4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,1.00999999,-14.23737240,
667002,LIMEST54    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00992358,-14.23778915,
667003,LIMEST44    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01166213,-14.04021263,
667004,LIMEST34    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01166260,-14.04021549,
667005,LIMEST24    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01169646,-14.03929329,
667006,LIMEST14    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01165855,-14.04019165,
667007,LONGSL54    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99998772,-10.09003830,
667008,LONGSL44    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00010014,-10.05285168,
667009,LONGSL34    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00005352,-10.06520271,
667010,LONGSL24    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00004935,-10.07311249,
667011,LONGSL14    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00004828,-10.07537460,
667012,LONGSPR4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08998108,
667013,RADL43R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98863626,-8.45909786,
667014,RADL42R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98852772,-8.44510651,
667015,RADL41R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98864108,-8.45897388,
667016,RADISON4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04373753,-13.62779617,
667017,KELSEY 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03626847,-13.50474358,
667018,MYSLKRD4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03893387,-15.90307140,
667019,WUSK SS4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999996,-15.91736221,
667020,WUSK 3 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999412,-15.91741657,
667021,WUSK 2 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03990877,-15.89290428,
667022,WUSK 1 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03990233,-15.89184952,
667023,DUNLOP 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04436505,-18.50479317,
667024,JENPE46B    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999567,-17.62774467,
667025,JENPE13B    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999305,-17.62434006,
667026,JENPEG 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999996,-17.62764168,
667027,WILRIVR4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04109871,-21.24348640,
667028,GR.RPDS4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02999997,-23.34555054,
667029,ASHERN 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04329085,-26.78555679,
667030,SILVRTP4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04665625,-25.97348785,
667031,SILVER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04329360,-25.89527512,
667033,DORSEYS4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.05999994,1,1.04499912,-22.05909729,
667035,DORSEY 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.05999994,1,1.04499996,-22.05892944,
667036,DC5 JCT4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96585011,-19.11289787,
667037,DC6 JCT4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96553338,-19.11073875,
667038,ROSSER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03769541,-23.33704948,
667039,RIDGEWY4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04208755,-22.97265434,
667041,RIEL   4    230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-22.54459000,
667043,STVITAL4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04349267,-23.26085854,
667044,TRANTP24    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04332030,-22.81364822,
667045,TRANTP14    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04335034,-22.80891418,
667046,RICHER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02903223,-25.52474785,
667047,LAVEREN4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04127336,-23.77650070,
667048,LETELER4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02792323,-28.99491692,
667049,STANLEY4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01667786,-32.09426880,
667050,ST.LEON4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01643252,-33.15655518,
667051,STLEONG4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01739299,-33.13335037,
667052,GLENBOR4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99878728,-38.06802750,
667053,PORTSOU4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02341962,-27.66414452,
667054,HERB LK4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03888154,-19.46050262,
667055,CLIFFLK4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04948819,-22.58067131,
667056,CRANBTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.05038738,-23.08837700,
667057,NAMEWTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04861629,-23.53738022,
667058,TOLKO  4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04361284,-23.97700310,
667059,RALL   4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04314578,-23.99000931,
667060,OVERFLO4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03229547,-25.80115318,
667061,MINTS  4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02936304,-33.12812042,
667062,VERMIL 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02109432,-38.12113190,
667063,ROBLIN 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00654280,-45.05982971,
667064,RAVLAKE4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00644958,-46.57276917,
667065,BIRTLE 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00492668,-49.49299240,
667066,VIRDN W4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98412567,-50.98115540,
667067,RESTON 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.97331023,-51.04072189,
667068,SOURENB4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96218735,-45.10665131,
667069,SOURSTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96445340,-44.83304214,
667070,CORNWLS4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96790165,-41.57445526,
667071,NEEPAWA4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.97991395,-37.34022141,
667072,WHTSL2 4    220.00,667,17,1193,220.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09503520,28.74108124,
667073,WHTSL1 4    220.00,667,17,1193,220.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09501541,28.74116516,
667076,RIEL SS4    230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-22.54459000,
667077,STJOS1 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02904534,-28.96426773,
667080,ROCKWD 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03812528,-23.89275169,
667082,DESALABERRY4230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03090572,-26.32819557,
667085,G82RPHT1    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99903506,-9.32126045,
667086,ROQUET_TAP  230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01678860,-28.77663803,
667087,ROQUET_24   230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01863086,-28.31956863,
667100,MH_NC_SWING 230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,3,0.99999994,-10.08474159,
667101,RESTONTWR2  230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.97328329,-51.04488373,
667102,RESTONTWR104230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96804011,-51.75283813,
667103,CRMREBRDG   230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96795756,-51.76306152,
667104,LONGSPT14   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00002253,-10.08550167,
667105,LONGSPT24   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08998108,
667106,LONGSPT34   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08998108,
667107,LONGSPT44   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00002241,-10.08549881,
667108,LONGSPT54   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99999791,-10.08998871,
667109,WASHAKEMAY-T230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01873255,-28.28212357,
667200,LIMESTN6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04312098,-13.72328568,
667201,KN36-TP6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04076958,-13.64315319,
667202,KETTLES6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04082680,-13.64516640,
667203,GILLAM 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04075718,-13.64406872,
667204,ILFORD 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03388906,-13.06736755,
667205,SPLITLK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02091408,-12.26581955,
667206,INCO   6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98605120,-15.96048927,
667207,BURNTWD6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98732048,-16.02958679,
667208,NELHOUS6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01424539,-16.49680710,
667209,NOTIGI 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02613604,-16.66472244,
667210,SUWANETP6   138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03893137,-16.80516815,
667211,RUTTNLK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04247546,-17.00173950,
667212,LEAFRPD6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04225636,-17.06032181,
667213,LAURRIV6    138.00,667,12,1193,138.0000000,0.94999999,1.05030000,0.89999998,1.10000002,1,1.04993951,-16.82318687,
667214,OXFORD 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02226770,-15.18770313,
667215,GODSNAR6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01077998,-16.18650246,
667216,RADISON6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04075253,-13.64497948,
667217,KELSEY 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01999998,-12.17596436,
667218,THMPB8 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98406196,-15.96794415,
667219,WASAGMK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00149822,-17.04538918,
667220,THMPB9 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98769248,-15.98567581,
667221,GARDNHL6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00232255,-16.88359261,
667222,CHURCHL6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98734540,-13.95994568,
667223,KT1-TP 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98665208,-15.90212059,
667224,RAD_K1_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01100051,-5.10945702,
667225,RAD_K2_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01101446,-5.10952187,
667226,RAD_K3_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01155829,-4.79287624,
667227,RAD_K4_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01157796,-4.80700397,
667228,RAD_K5_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01157093,-4.80695677,
667229,RAD_K6_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01157737,-4.80699968,
667230,RAD_K7_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00984645,-5.42947531,
667231,RADSNDC6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00999999,-5.42714024,
667232,KEEYASK6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02999997,1.53204703,
667247,KEEY_1-2_6  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03333437,2.32595992,
667248,KEEY_3_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03330922,2.32327771,
667249,KEEY_4_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03323567,2.32878447,
667250,KEEY_5_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03170204,1.93104541,
667251,KEEY_6-7_6  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03170073,1.93056476,
667252,KEEYASKTP   138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03873718,-13.45367908,
667253,KEEY_CONSA  138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03864336,-13.51653194,
667254,KEEY_CONSB  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02939248,1.36716759,
667255,WUSKRD6     138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99155319,-16.09620667,
667256,KEEWAT_CONST138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04373360,-13.73969269,
667257,KR1TP       138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02937114,1.36748385,
667301,POINTDB7    110.00,667,17,1193,110.0000000,0.99318182,1.10000002,0.94090909,1.14999998,1,1.09659612,-13.57895660,
667302,SLAVEFL7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09277499,-13.83497143,
667304,STAFFORD7   110.00,667,15,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03613746,-26.63107300,
667500,DORSEY 2    500.00,667,15,1193,500.0000000,1.00000000,1.07000005,0.89999998,1.10000002,1,1.03803551,-23.30026436,
667501,RIEL   2    500.00,667,15,1193,500.0000000,1.00000000,1.07000005,0.89999998,1.10000002,1,1.03826427,-23.87866020,
667661,KEW-DCPL1   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854165,-17.18311310,
667662,KEW-DCPL2   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854165,-17.18311310,
667669,KEW-DCBUS   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854165,-17.18311310,
667671,RIE-DCPL1   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-22.54459000,
667672,RIE-DCPL2   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-22.54459000,
667679,RIE-DCBUS   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-22.54459000,
668000,ROSS LK7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01172376,-23.05335617,
668001,FLINFLN7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01168823,-23.06187248,
668002,BORDER7     110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01180685,-23.03090668,
668003,LINE1TP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01022387,-22.99551773,
668004,MILE13 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01022387,-22.99551773,
668005,LINE2TP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01022387,-22.99551773,
668006,SHERRDN7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01933622,-21.14163589,
668007,HERB TP7    110.00,667,13,1193,110.0000000,0.99090999,1.03636003,0.94999999,1.04999995,1,1.01702917,-20.87463379,
668008,STALLK 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01675987,-20.89026642,
668009,SNOWLK 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01616251,-20.91810799,
668010,SNOWMIL7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01672959,-20.89192200,
668011,TVXMINE7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01611817,-20.92040062,
668012,CHSLKTP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01349032,-20.99374580,
668014,CHISLT27    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01591563,-20.93091011,
668015,MR11 T 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04943621,-44.48628235,
668016,RAPDCTY7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05295789,-44.44751358,
668017,BRANE  7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06112385,-44.26499557,
668018,HIGHLND7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05660546,-44.60168457,
668019,FORTIER7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05417728,-44.85564041,
668020,CROCUSP7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05703747,-44.64551544,
668021,BD52-TP7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06074035,-44.31577682,
668022,BRANDON7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06228554,-44.17634964,
668023,BE1 TP 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06228554,-44.17634964,
668024,KOCHB2 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06188130,-44.21432114,
668025,KOCHB1 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06188011,-44.21434402,
668026,BK41-TP7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05907965,-44.98022461,
668027,MAPLELF7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06080067,-44.29500198,
668028,CANEXUS7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05743003,-45.23536301,
668029,NEPWA  7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06537962,-43.08752060,
668030,MINDOS 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05231738,-44.24600983,
668031,WARRENT7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04861593,-29.94305420,
668032,WARREN17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05001390,-25.98478317,
668033,WARREN27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04847407,-29.95121574,
668034,CW8 TAP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05123687,-25.89160347,
668035,CN9 TAP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04964316,-27.95072937,
668036,STONWB27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05089188,-25.91220284,
668037,STONWB17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04929769,-27.97139740,
668038,ROSSER 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06314254,-25.54471016,
668039,STONYMT7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06214035,-26.42724037,
668040,PARKDAL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05640674,-25.51022720,
668041,CARBB2 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03617680,-41.43663025,
668042,MACRGR 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03650820,-38.25857544,
668043,STVITAL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04900789,-25.50499725,
668044,PORTAGE7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04083824,-34.95060730,
668045,CARBRYN7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03507519,-41.53057480,
668046,AUSTIN 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03444612,-39.29949188,
668047,LAVEREN7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06233644,-25.56240082,
668048,LIBAU  7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06082082,-22.52253914,
668049,PF-BK8 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07383370,-17.33944130,
668050,PINEFLS7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07387149,-17.33402443,
668051,GULL LK7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06453323,-20.50797462,
668052,PA2-TAP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07386589,-17.33454323,
668053,ABIT-1 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07388663,-17.33498192,
668054,HERB LK7    110.00,667,13,1193,110.0000000,0.99090999,1.03636003,0.94999999,1.04999995,1,1.01786602,-20.81150055,
668055,CLIFF1 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01249993,-22.95434570,
668056,CLIFF2 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01232815,-22.98432350,
668057,PA1-TAP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07386589,-17.33454132,
668058,ABIT-2 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07388663,-17.33498192,
668061,PF-BK7 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07388449,-17.33306503,
668062,GREATFL7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07780695,-16.95524979,
668063,BROKNHD7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05833900,-21.38847923,
668064,RAVLAKE7    110.00,667,13,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.01630628,-46.01419830,
668065,SELKIRK7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04780233,-24.70089912,
668066,MERCYST7    110.00,667,15,1193,110.0000000,1.00908995,1.05455005,0.94000000,1.10000002,1,1.04592669,-25.28802872,
668067,SELKMLL7    110.00,667,15,1193,110.0000000,1.00908995,1.05455005,0.94000000,1.10000002,1,1.04512727,-25.45514488,
668068,PRAXAIR7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04512429,-25.45536232,
668069,ESTSELK7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04768538,-24.71675491,
668070,CORNW1 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06245935,-44.14739227,
668071,CORNW3 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06246018,-44.14942551,
668072,CORNW427    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06248176,-44.14399719,
668074,OAKBANK7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04625499,-25.33471870,
668075,LACDUBN7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07591963,-17.93576241,
668076,BEAUSJ 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07407153,-18.36554909,
668077,SG12 TP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07708275,-17.98856354,
668078,MCARTHR7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08276165,-15.64234543,
668079,MCARTH27    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08277452,-15.63927937,
668080,MCARTH17    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08269703,-15.62870598,
668081,7SISTER7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08200002,-17.88240623,
668082,SR3SW3T7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08200002,-17.88240623,
668083,SK1  TP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08196664,-17.94421005,
668084,SK1 SUB7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09595490,-18.38046265,
668085,BRERTON7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08807576,-19.33539200,
668086,STAR LK7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08244848,-19.84837532,
668089,VIVIAN 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06470191,-21.44135475,
668090,WHITESH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08209491,-18.00923920,
668091,WHSL1PH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08928752,28.75681114,
668092,WHSL2PH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08929360,28.75673485,
668093,TRANSCO7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05309033,-24.30019188,
668094,GRIFSTL7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05311143,-24.30795097,
668096,PLESSIS7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04628778,-25.57291031,
668097,ILEDESC7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04594862,-25.88065338,
668098,RANDOLP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03586602,-26.63678360,
668100,DAKOTB17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04446435,-26.00498390,
668101,DAKOTB37    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04629242,-26.00051308,
668102,HARROW 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04136920,-26.57384300,
668104,STAFFORDBK7 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03128171,-28.07359695,
668105,STAFFORDBK2 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03128171,-28.07359695,
668106,STAFFORDBK4 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03128171,-28.07359695,
668108,MOHAWK 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04570520,-26.27899170,
668109,YX48-TP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05028617,-26.25161743,
668110,ST.JAME7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04842567,-26.87426186,
668111,SHERBK 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04701185,-26.97440529,
668112,SHBK-PH7    110.00,667,1648,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04037023,-27.17150116,
668113,INKSTER7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05464149,-26.29150963,
668114,WILKES 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05376923,-26.14179039,
668115,WILK-TP7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05691814,-25.87377930,
668116,YV5-TP 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05995905,-25.73247337,
668117,WILKES27    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05765963,-25.96149254,
668118,TREHERN7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03774619,-28.38429070,
668119,YM31TP 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06497514,-25.91438484,
668121,ROSNFLD7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06458187,-25.94693375,
668122,LOWEFRM7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06330967,-25.99768257,
668123,AUG B2 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05953050,-25.80518150,
668124,KIRKFLD7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05891919,-25.85703468,
668125,AUGIER 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06174767,-25.64057159,
668126,COURT1 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05757308,-25.86682510,
668127,COURT2 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05814576,-25.87749672,
668128,MC PHIL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05674565,-26.01909256,
668129,MCPHL-97    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05488992,-27.01743126,
668130,MCPHL-87    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05488992,-27.01743126,
668133,ROCKWD 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06439984,-25.85461617,
668134,ROCKWTP7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06346273,-26.08009148,
668135,OVRFLWR7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07921970,-25.80115318,
668136,MANIGOT7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06822801,-18.80018616,
668137,INKSTR27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06131530,-25.68896103,
668138,CORNW4 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06260538,-44.12248993,
668143,HBLAYLOR7   110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01336920,-20.99628448,
668144,TYNDALTP7   110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04773057,-24.72328186,
668145,TYNDALDSC7  110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04605353,-24.84132004,
668146,SELKCSC7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05621660,-24.29734612,
668147,MELROSE7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04670393,-25.13103104,
668148,ROSSER27    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06309485,-25.54538155,
668149,SEDDONS7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07473981,-18.32013321,
668150,ANOLA 7     110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05923283,-22.67874146,
668151,ILDECHENDSC7110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04603744,-25.86981583,
668152,MADISON 7   110.00,667,15,1193,110.0000000,1.00908995,1.09090996,0.94000000,1.10000002,1,1.04842544,-26.87427902,
668154,LAYLORTP    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01348197,-20.99345589,
668156,RJ51TP      110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05465746,-26.29023552,
669819,BIRCHTR4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,2,1.03884006,-15.81729221,
669820,PONTON 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,2,1.04268980,-18.88254166,
672501,BD         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00851357,-57.63540268,
672503,BRYANT     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00541747,-58.55559540,
672504,ESTEVANWEST6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00731111,-57.91604996,
672505,STOUGHTON  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00264490,-59.30382156,
672506,DEWDNEY    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02503884,-65.52325439,
672507,REGINA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03138089,-65.04342651,
672508,FLEETST    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02287817,-64.63254547,
672509,KENNEDY    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02783287,-55.16608810,
672510,EVRAZ       138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01655674,-66.72875214,
672511,MOSAICBPTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672512,CONDIE     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02506709,-65.41497040,
672513,BELLEPLAINE6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03990626,-63.81444550,
672514,TANTALLON  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-53.40239334,
672515,YORKTON    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02176547,-53.35302353,
672516,PEEBLES    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02684271,-57.90956879,
672517,BANKEND    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01977432,-56.92708206,
672518,WEYBURN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01102591,-63.33124924,
672519,ESTLIN     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02701902,-64.79257965,
672520,GLENAVON   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00888145,-58.94049072,
672521,HALBRITE   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.98253566,-63.26576233,
672522,CD NORTH   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02075624,-65.80961609,
672523,ODESSA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.99223399,-60.49789047,
672524,KEYSTOWN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672525,GRENFELL   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02630401,-56.65998840,
672526,GRENFELLTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02612460,-57.21833038,
672527,YN WEST    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02099943,-53.67766190,
672528,ROWATT     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02944577,-65.00723267,
672529,MELVILLE   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02574921,-55.13254929,
672530,RCH+PRK    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02552533,-65.31209564,
672531,HERBERT TAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03654528,-61.61626434,
672532,HERBERT    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03622043,-61.69494629,
672533,BENSON     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00431454,-58.86095047,
672534,VANSCOY    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03284013,-62.32509995,
672536,LOREBURNTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04541469,-61.26114273,
672537,MARTENSVILL6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672538,BEATTY     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05116355,-28.72677803,
672540,QE         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03499997,-61.91934586,
672541,CORY       6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03499997,-59.12796402,
672542,WJB+ENG    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02486491,-63.68536758,
672543,WOLVERINE  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01418781,-58.01716232,
672544,AVE C      6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03362978,-62.05266571,
672545,SNI TAP    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672546,ELSTOW     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03333795,-60.33528900,
672547,HUMBOLDT   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.98733324,-50.13705444,
672548,TISDALE    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03772354,-31.36481667,
672549,CLAVET     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03525674,-61.19683075,
672551,BROMHEAD   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00828075,-60.87017441,
672553,WILLOWISLAN6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03822494,-32.24749374,
672554,PA         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03564382,-31.65190315,
672555,MAYMONT    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04713261,-63.38206100,
672556,NEUDORF    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02681255,-55.98878860,
672557,MELFORT    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04609346,-29.92299652,
672558,RUTLAND TAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01847780,-70.52722168,
672559,RUTLAND    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01706803,-70.90112305,
672560,ISLAND     7110.00,672,150,1194,110.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.99892896,-22.73741150,
672561,ISLAND     6138.00,672,150,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.96655357,-24.06674576,
672562,BATTLEFORD 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04736948,-64.24706268,
672563,FREEMONTTAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04037666,-64.63596344,
672566,LLOYDMINSTR6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02934790,-63.64398956,
672567,ABERFELDY  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03135478,-63.89682388,
672568,MAIDSTONE  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04218459,-64.65303040,
672569,LASHBURN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03703070,-64.45359802,
672570,COTEAU     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04499996,-60.72727203,
672571,FREEMONT   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04134333,-64.93162537,
672572,STREHLOW   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03267634,-62.62157822,
672573,HAWARDEN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02591515,-62.72756195,
672574,MILDEN     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01703155,-65.62176514,
672575,HERSCHEL   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00283170,-70.74417877,
672576,CACTUSLAKE 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01050138,-73.25818634,
672577,HAYT+SENL  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01677358,-71.98612976,
672578,ERMINE     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-73.31822968,
672579,NORTHBA    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04722583,-64.16788483,
672580,LANDIS     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-69.68518066,
672581,GLASLYN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02955699,-68.59916687,
672582,MEADOWLAKE 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02270484,-71.11448669,
672583,SWIFTCUCITY6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02643979,-60.31919861,
672584,ROSETOWN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00208819,-69.31726074,
672585,SWIFTCU    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02850187,-60.14942551,
672586,ASSINIBOIA 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03227687,-60.56241226,
672587,CHAPLIN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04076350,-62.54896164,
672588,PASQUA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04720175,-62.42405701,
672589,CRAIK      6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02769947,-63.46846771,
672590,RVRHRST TAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04791009,-61.67882156,
672591,RIVERHURST 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04585075,-61.83990479,
672592,HEARTSHILL 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01416934,-73.39083862,
672593,MACKLIN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01258314,-72.89424133,
672594,SUPERB     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02321017,-73.71349335,
672595,CARON TAP  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04566109,-62.60897827,
672596,BRADA      6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04762328,-63.76504898,
672597,YELLOWHEAD 6138.00,672,1656,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04799998,-63.99507141,
672598,MORSECREEK 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03700340,-61.97056580,
672599,MORSECRKTAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03788722,-61.95980072,
672601,BD         4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-55.55957413,
672602,BDX        4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05695748,-9.97848415,
672603,BDV        4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02178621,-9.97844791,
672607,REGINA     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05603647,-63.39416885,
672608,FLEET ST   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05254185,-63.99550629,
672609,KENNEDY    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02996635,-54.90781403,
672610,POPLAR     4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08199286,-61.17098999,
672611,WHITEWD TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02748847,-54.41366196,
672612,CONDIE     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06223536,-63.63887024,
672613,AUBURNTON  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.99445099,-54.90792847,
672614,TANTALLON  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02267671,-53.48577118,
672615,YORKTON    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01169956,-50.66443634,
672616,PEEBLES    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03497815,-57.13097382,
672617,KENDAL  TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04794586,-59.93222427,
672620,MOSIAC K3  4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01800668,-53.69354248,
672621,SHAND      4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-54.31482315,
672630,EBCAMPBELL 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05999994,-22.68457985,
672631,HERBERT230  230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08578384,-58.62599182,
672634,K+S        4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06593752,-62.20407104,
672635,BETHUNE TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06688166,-62.13610458,
672636,BETHUNE    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06671369,-62.15533829,
672637,MARTENSVILL4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672638,BEATTY     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07671392,-27.04961777,
672639,ABERDEEN   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03731751,-61.47895050,
672640,QE 1       4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03968263,-61.83942032,
672643,WOLVERINE  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02589309,-58.71250534,
672644,ALLAN      4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02615213,-60.71545792,
672645,COLONSAY   4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02455294,-60.07925797,
672646,JANSEN     4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01554096,-60.44979858,
672649,CODETTE    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08479428,-23.27812004,
672650,NIPAWIN    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08700001,-22.76441002,
672651,GOLDENLAKE 4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05742145,-62.21374893,
672656,PQ-CD TAP  4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06728530,-62.08607864,
672664,ROWATT      230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05746448,-63.00903702,
672666,LLOYDMINSTR4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-61.59746170,
672670,COTEAU     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05796623,-60.42955780,
672682,LIEBENTHAL 4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08384454,-58.80754089,
672683,MCNEILL    4230.00,672,1658,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672684,RUSHLAKE   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07918036,-57.79438782,
672685,SWIFTCU    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07000005,-58.23616028,
672686,ASSINIBOIA 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07079077,-59.77899170,
672688,PASQUA     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07000005,-61.19508743,
672696,BRADA      4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05046570,-62.05073166,
672697,ML EAST    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04897344,-68.48767090,
672698,ML NORTH   4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04779232,-68.81973267,
672699,NBEC       4230.00,672,1657,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-61.91225052,
673506,HARBOUR    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02877355,-65.25098419,
673511,R1PLOADS    138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04700792,-62.81534576,
673514,MOSAICK2NEW6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02318144,-53.53857040,
673515,SCRCREEK    138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02550614,-53.42531204,
673516,ROCANVILLE  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02791524,-53.09659958,
673517,NUTRIEN ROC 138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02912235,-52.56474686,
673518,MOOSAMIN    138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02782476,-53.29270935,
673528,PARKRIDGE   138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02364790,-65.31800079,
673529,PRKTAP      138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02750885,-65.20783997,
673530,ERICHARSON  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02495539,-65.36557007,
673533,TECUMSEH   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00309670,-59.15279770,
673536,LOREBURN   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04501915,-61.30565262,
673541,M1QTAP      138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02602088,-63.49959564,
673542,SUTHERLAND  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02352917,-63.82442474,
673543,LANIGAN 138 138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01410913,-58.30917358,
673544,UHEIGHTS    138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02582824,-63.54223633,
673545,UHEIGHTTAP  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02588785,-63.52350616,
673546,UOFS        138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02210867,-63.95667648,
673554,SENATOR     138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03662801,-31.40324593,
673555,CLAVET STN  138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03525150,-61.21345901,
673561,ISLAND2    6138.00,672,150,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.97055703,-22.73741150,
673574,MILDEN2TAP  138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01269221,-66.51099396,
673575,MILDEN2     138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01242125,-66.53531647,
673581,SWCITYTAP   138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02764893,-60.22217941,
673582,TURTLELAKE  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02620792,-69.60590363,
673583,SPRUCE SUB  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02171862,-69.08075714,
673584, TURTLETAP  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02053905,-68.54438019,
673585, TURTLESUB  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02011490,-68.62787628,
673586,PARADISE HIL138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01976347,-67.27466583,
673587,BOLNEY TAP  138.00,672,1654,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01972568,-67.78998566,
673590,EYEBROWTAP  138.00,672,1654,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04896235,-61.93366241,
673601,KISBEY TAP 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04018521,-55.60471344,
673602,KISBEY     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03931701,-55.70321655,
673609,BEKEVAR-POI 230.00,672,672,1656,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02303636,-53.45867538,
673631,BLUE HILL  6230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.09174490,-58.36682892,
673651,GOLDENLAKESS230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05761266,-62.24541473,
673652,EDAMSS      230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05870891,-62.40202332,
