bus_num,bus_name,bus_area,bus_zone,bus_owner,bus_basekv,criteria_nlo,criteria_nhi,criteria_elo,criteria_ehi,stat,bus_pu,bus_angle,violate
667000,KEEWATINOHK4230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311119,
667001,HENDAY 4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,1.00999999,-14.23737144,
667002,LIMEST54    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00992358,-14.23778820,
667003,LIMEST44    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01166213,-14.04021072,
667004,LIMEST34    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01166260,-14.04021263,
667005,LIMEST24    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01169646,-14.03929138,
667006,LIMEST14    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01165855,-14.04018974,
667007,LONGSL54    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99998772,-10.09003639,
667008,LONGSL44    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00010014,-10.05284977,
667009,LONGSL34    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00005352,-10.06520081,
667010,LONGSL24    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00004947,-10.07311058,
667011,LONGSL14    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00004828,-10.07537174,
667012,LONGSPR4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08997917,
667013,RADL43R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98863626,-8.45908546,
667014,RADL42R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98852772,-8.44509220,
667015,RADL41R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98864108,-8.45895958,
667016,RADISON4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04373693,-16.13505745,
667017,KELSEY 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03626847,-16.01220703,
667018,MYSLKRD4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03884923,-18.40558434,
667019,WUSK SS4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999996,-18.49971581,
667020,WUSK 3 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999424,-18.49976730,
667021,WUSK 2 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03997433,-18.47570229,
667022,WUSK 1 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03997087,-18.47464752,
667023,DUNLOP 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04140437,-20.78338242,
667024,JENPE46B    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999567,-19.89039803,
667025,JENPE13B    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999960,-19.88704109,
667026,JENPEG 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999996,-19.89029694,
667027,WILRIVR4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03989875,-22.68245506,
667028,GR.RPDS4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02999997,-24.03326988,
667029,ASHERN 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04819918,-27.12629700,
667030,SILVRTP4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04991937,-26.75626564,
667031,SILVER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04539764,-26.94872284,
667033,DORSEYS4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.05999994,1,1.04499912,-23.61310387,
667035,DORSEY 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.05999994,1,1.04499996,-23.61293602,
667036,DC5 JCT4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96581459,-20.66498756,
667037,DC6 JCT4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96550792,-20.66309929,
667038,ROSSER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03764093,-24.85693359,
667039,RIDGEWY4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04207230,-24.48253632,
667041,RIEL   4    230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-24.04692650,
667043,STVITAL4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04335558,-24.77907181,
667044,TRANTP24    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04331148,-24.31913757,
667045,TRANTP14    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04334176,-24.31440163,
667046,RICHER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02923012,-26.98550606,
667047,LAVEREN4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04098976,-25.33131218,
667048,LETELER4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02501202,-30.62976074,
667049,STANLEY4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00944614,-34.15067673,
667050,ST.LEON4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00600779,-35.58774567,
667051,STLEONG4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00696766,-35.56399155,
667052,GLENBOR4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98406237,-41.28037262,
667053,PORTSOU4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01559019,-29.71031189,
667054,HERB LK4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02951539,-22.12734413,
667055,CLIFFLK4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01309252,-25.63418770,
667056,CRANBTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02195358,-26.36517334,
667057,NAMEWTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02831435,-27.02257538,
667058,TOLKO  4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03177595,-27.66645432,
667059,RALL   4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03197479,-27.69492149,
667060,OVERFLO4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02896774,-27.95116806,
667061,MINTS  4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03836286,-32.55350113,
667062,VERMIL 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03331637,-35.02097702,
667063,ROBLIN 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00578094,-44.13471985,
667064,RAVLAKE4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98943597,-59.16959381,
667065,BIRTLE 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99274474,-59.93730927,
667066,VIRDN W4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96921957,-59.86161041,
667067,RESTON 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.95637512,-58.52204514,
667068,SOURENB4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.93944699,-50.25185394,
667069,SOURSTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.94177127,-49.96490479,
667070,CORNWLS4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.94616818,-45.71306229,
667071,NEEPAWA4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96025163,-40.76000977,
667072,WHTSL2 4    220.00,667,17,1193,220.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09505677,28.84633446,
667073,WHTSL1 4    220.00,667,17,1193,220.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09503710,28.84640884,
667076,RIEL SS4    230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-24.04692650,
667077,STJOS1 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02619147,-30.59923363,
667080,ROCKWD 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03808403,-25.37479210,
667082,DESALABERRY4230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02974153,-27.88541031,
667085,G82RPHT1    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98496580,-10.05846500,
667086,ROQUET_TAP  230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00724912,-30.96054459,
667087,ROQUET_24   230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00998127,-30.43290138,
667100,MH_NC_SWING 230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,3,0.99999994,-10.08474159,
667101,RESTONTWR2  230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.95634753,-58.52634811,
667102,RESTONTWR104230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.95098484,-59.25957489,
667103,CRMREBRDG   230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.95090085,-59.27016830,
667104,LONGSPT14   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00002253,-10.08549976,
667105,LONGSPT24   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08997917,
667106,LONGSPT34   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08997917,
667107,LONGSPT44   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00002229,-10.08549786,
667108,LONGSPT54   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99999791,-10.08998585,
667109,WASHAKEMAY-T230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01008391,-30.39481354,
667200,LIMESTN6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04312027,-16.23045349,
667201,KN36-TP6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04076874,-16.15032005,
667202,KETTLES6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04082608,-16.15233421,
667203,GILLAM 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04075646,-16.15123558,
667204,ILFORD 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03388870,-15.57423687,
667205,SPLITLK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02091408,-14.77237415,
667206,INCO   6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98599452,-18.46406746,
667207,BURNTWD6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98726290,-18.53313446,
667208,NELHOUS6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01418626,-19.00037766,
667209,NOTIGI 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02607620,-19.16830254,
667210,SUWANETP6   138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03887081,-19.30875015,
667211,RUTTNLK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04241455,-19.50534058,
667212,LEAFRPD6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04219532,-19.56393051,
667213,LAURRIV6    138.00,667,12,1193,138.0000000,0.94999999,1.05030000,0.89999998,1.10000002,1,1.04987895,-19.32675743,
667214,OXFORD 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02226770,-17.69425583,
667215,GODSNAR6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01077998,-18.69305420,
667216,RADISON6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04075170,-16.15215302,
667217,KELSEY 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01999998,-14.68251801,
667218,THMPB8 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98400462,-18.47148132,
667219,WASAGMK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00149810,-19.55194473,
667220,THMPB9 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98763496,-18.48921776,
667221,GARDNHL6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00232255,-19.39014626,
667222,CHURCHL6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98734456,-16.46712303,
667223,KT1-TP 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98659635,-18.40574074,
667224,RAD_K1_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01099944,-5.10942745,
667225,RAD_K2_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01101351,-5.10949183,
667226,RAD_K3_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01155639,-4.79285002,
667227,RAD_K4_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01157618,-4.80697775,
667228,RAD_K5_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01156902,-4.80693150,
667229,RAD_K6_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01157558,-4.80697346,
667230,RAD_K7_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00984633,-5.42943811,
667231,RADSNDC6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00999999,-5.42710257,
667232,KEEYASK6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02999997,1.53208458,
667247,KEEY_1-2_6  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03333426,2.32599759,
667248,KEEY_3_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03330922,2.32331538,
667249,KEEY_4_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03323579,2.32882214,
667250,KEEY_5_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03170192,1.93108344,
667251,KEEY_6-7_6  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03170073,1.93060255,
667252,KEEYASKTP   138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03873658,-15.96071434,
667253,KEEY_CONSA  138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03864264,-16.02356911,
667254,KEEY_CONSB  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02939248,1.36720526,
667255,WUSKRD6     138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99149531,-18.59975243,
667256,KEEWAT_CONST138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04373288,-16.24686050,
667257,KR1TP       138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02937114,1.36752152,
667301,POINTDB7    110.00,667,17,1193,110.0000000,0.99318182,1.10000002,0.94090909,1.14999998,1,1.09652436,-15.13257122,
667302,SLAVEFL7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09270155,-15.38859367,
667304,STAFFORD7   110.00,667,15,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03588557,-28.18562889,
667500,DORSEY 2    500.00,667,15,1193,500.0000000,1.00000000,1.07000005,0.89999998,1.10000002,1,1.03813398,-24.78235626,
667501,RIEL   2    500.00,667,15,1193,500.0000000,1.00000000,1.07000005,0.89999998,1.10000002,1,1.03841114,-25.32449532,
667661,KEW-DCPL1   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311119,
667662,KEW-DCPL2   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311119,
667669,KEW-DCBUS   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311119,
667671,RIE-DCPL1   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-24.04692650,
667672,RIE-DCPL2   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-24.04692650,
667679,RIE-DCBUS   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-24.04692650,
668000,ROSS LK7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00272977,-26.13683510,
668001,FLINFLN7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00269401,-26.14550591,
668002,BORDER7     110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00280893,-26.11387825,
668003,LINE1TP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00111175,-26.07559395,
668004,MILE13 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00111175,-26.07559395,
668005,LINE2TP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00111175,-26.07559395,
668006,SHERRDN7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00983369,-23.83669472,
668007,HERB TP7    110.00,667,13,1193,110.0000000,0.99090999,1.03636003,0.94999999,1.04999995,1,1.00759590,-23.56772423,
668008,STALLK 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00732374,-23.58364296,
668009,SNOWLK 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00671744,-23.61190987,
668010,SNOWMIL7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00729322,-23.58532906,
668011,TVXMINE7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00667214,-23.61422920,
668012,CHSLKTP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00401580,-23.68884850,
668014,CHISLT27    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00646496,-23.62485695,
668015,MR11 T 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.02002108,-51.07957077,
668016,RAPDCTY7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.02459049,-50.43209839,
668017,BRANE  7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.03604674,-48.74565887,
668018,HIGHLND7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.03142667,-49.09298325,
668019,FORTIER7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.02895916,-49.35198212,
668020,CROCUSP7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.03189886,-49.12562943,
668021,BD52-TP7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03571105,-48.77485657,
668022,BRANDON7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.03730369,-48.62659454,
668023,BE1 TP 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03730369,-48.62659454,
668024,KOCHB2 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03688955,-48.66641235,
668025,KOCHB1 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03688824,-48.66643906,
668026,BK41-TP7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03401053,-49.46980667,
668027,MAPLELF7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03578186,-48.75102997,
668028,CANEXUS7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03232002,-49.73749161,
668029,NEPWA  7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.03774655,-48.34106827,
668030,MINDOS 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.02311933,-50.53712845,
668031,WARRENT7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03749192,-32.32439041,
668032,WARREN17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04850805,-27.66239929,
668033,WARREN27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03734851,-32.33272171,
668034,CW8 TAP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04973388,-27.56897736,
668035,CN9 TAP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04284012,-29.98227692,
668036,STONWB27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04938829,-27.58963394,
668037,STONWB17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04249215,-30.00320816,
668038,ROSSER 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06263828,-27.12622070,
668039,STONYMT7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05949032,-28.16813850,
668040,PARKDAL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05491531,-27.18660164,
668041,CARBB2 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01385975,-45.22964096,
668042,MACRGR 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01800311,-41.49200058,
668043,STVITAL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04879427,-27.05493164,
668044,PORTAGE7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.02700424,-37.68787384,
668045,CARBRYN7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01272953,-45.33006668,
668046,AUSTIN 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01468742,-42.69412613,
668047,LAVEREN7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06202900,-27.12217140,
668048,LIBAU  7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05971169,-24.18153572,
668049,PF-BK8 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07342601,-18.97483253,
668050,PINEFLS7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07346463,-18.96940231,
668051,GULL LK7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06369340,-22.15674782,
668052,PA2-TAP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07345903,-18.96991730,
668053,ABIT-1 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07347977,-18.97035980,
668054,HERB LK7    110.00,667,13,1193,110.0000000,0.99090999,1.03636003,0.94999999,1.04999995,1,1.00844479,-23.50347710,
668055,CLIFF1 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00352943,-26.03585434,
668056,CLIFF2 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00335360,-26.06685257,
668057,PA1-TAP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07345903,-18.96991539,
668058,ABIT-2 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07347977,-18.97035789,
668061,PF-BK7 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07347798,-18.96842575,
668062,GREATFL7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07751477,-18.58382607,
668063,BROKNHD7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05770457,-23.02149200,
668064,RAVLAKE7    110.00,667,13,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,0.98682606,-56.88944244,
668065,SELKIRK7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04692304,-26.33936882,
668066,MERCYST7    110.00,667,15,1193,110.0000000,1.00908995,1.05455005,0.94000000,1.10000002,1,1.04491758,-26.93610954,
668067,SELKMLL7    110.00,667,15,1193,110.0000000,1.00908995,1.05455005,0.94000000,1.10000002,1,1.04411745,-27.10354805,
668068,PRAXAIR7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04411447,-27.10376740,
668069,ESTSELK7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04682720,-26.35279274,
668070,CORNW1 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03749132,-48.59411621,
668071,CORNW3 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03749251,-48.59639740,
668072,CORNW427    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03751564,-48.59031296,
668074,OAKBANK7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04567397,-26.93432426,
668075,LACDUBN7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07579112,-19.54815102,
668076,BEAUSJ 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07397008,-19.97512817,
668077,SG12 TP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07698202,-19.59807968,
668078,MCARTHR7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08261037,-17.26307678,
668079,MCARTH27    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08262336,-17.26001167,
668080,MCARTH17    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08254635,-17.24943352,
668081,7SISTER7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08200002,-19.48157692,
668082,SR3SW3T7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08200002,-19.48157692,
668083,SK1  TP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08196580,-19.54319763,
668084,SK1 SUB7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09595394,-19.97945023,
668085,BRERTON7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08807492,-20.93438148,
668086,STAR LK7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08244765,-21.44736862,
668089,VIVIAN 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06457746,-23.02440071,
668090,WHITESH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08209276,-19.60794258,
668091,WHSL1PH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08929276,28.86196899,
668092,WHSL2PH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08929884,28.86190605,
668093,TRANSCO7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05282593,-25.86917686,
668094,GRIFSTL7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05284584,-25.87698364,
668096,PLESSIS7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04606259,-27.12750053,
668097,ILEDESC7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04573417,-27.43074226,
668098,RANDOLP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03564835,-28.18717194,
668100,DAKOTB17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04423070,-27.55645180,
668101,DAKOTB37    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04604554,-27.55342484,
668102,HARROW 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04110944,-28.12781906,
668104,STAFFORDBK7 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03102016,-29.57854080,
668105,STAFFORDBK2 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03102016,-29.57854080,
668106,STAFFORDBK4 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03102016,-29.57854080,
668108,MOHAWK 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04543245,-27.83429146,
668109,YX48-TP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04997826,-27.81163406,
668110,ST.JAME7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04804587,-28.44472885,
668111,SHERBK 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04663467,-28.54500961,
668112,SHBK-PH7    110.00,667,1648,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04001558,-28.67538071,
668113,INKSTER7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05420113,-27.86750984,
668114,WILKES 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05346692,-27.70085907,
668115,WILK-TP7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05661738,-27.43270111,
668116,YV5-TP 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05965078,-27.29234123,
668117,WILKES27    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05735040,-27.52149582,
668118,TREHERN7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03742278,-29.94561958,
668119,YM31TP 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06466496,-27.47429466,
668121,ROSNFLD7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06427157,-27.50686264,
668122,LOWEFRM7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06299913,-27.55764580,
668123,AUG B2 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05916560,-27.37130356,
668124,KIRKFLD7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05853164,-27.42568970,
668125,AUGIER 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06138408,-27.20656776,
668126,COURT1 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05707157,-27.44878769,
668127,COURT2 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05764556,-27.45948982,
668128,MC PHIL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05625284,-27.60141945,
668129,MCPHL-97    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05440736,-28.52008629,
668130,MCPHL-87    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05440736,-28.52008629,
668133,ROCKWD 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06262660,-27.54175949,
668134,ROCKWTP7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06139398,-27.78149986,
668135,OVRFLWR7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07574081,-27.95116997,
668136,MANIGOT7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06781518,-20.43665504,
668137,INKSTR27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06081009,-27.27060890,
668138,CORNW4 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03764915,-48.56619644,
668143,HBLAYLOR7   110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00389373,-23.69144058,
668144,TYNDALTP7   110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04694891,-26.35046387,
668145,TYNDALDSC7  110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04527056,-26.46867752,
668146,SELKCSC7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05488908,-25.96598434,
668147,MELROSE7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04601848,-26.74452400,
668148,ROSSER27    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06258941,-27.12693977,
668149,SEDDONS7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07463849,-19.92970085,
668150,ANOLA 7     110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05905271,-24.25583267,
668151,ILDECHENDSC7110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04582298,-27.41990089,
668152,MADISON 7   110.00,667,15,1193,110.0000000,1.00908995,1.09090996,0.94000000,1.10000002,1,1.04804552,-28.44474602,
668154,LAYLORTP    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00400758,-23.68856049,
668156,RJ51TP      110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05421710,-27.86623573,
669819,BIRCHTR4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,2,1.03884006,-18.32654190,
669820,PONTON 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,2,1.03925204,-21.12709618,
672501,BD         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00864887,-64.47119904,
672503,BRYANT     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00852299,-65.01814270,
672504,ESTEVANWEST6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00821877,-64.65732574,
672505,STOUGHTON  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00849521,-65.39807129,
672506,DEWDNEY    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02649820,-67.39694977,
672507,REGINA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03289521,-67.65897369,
672508,FLEETST    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02477193,-67.00430298,
672509,KENNEDY    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02717662,-61.80897903,
672510,EVRAZ       138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01801896,-68.39966583,
672511,MOSAICBPTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672512,CONDIE     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02651608,-67.08963013,
672513,BELLEPLAINE6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03942752,-65.52326965,
672514,TANTALLON  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-60.38077164,
672515,YORKTON    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02303398,-55.51719284,
672516,PEEBLES    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03673196,-63.50412369,
672517,BANKEND    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03122175,-57.43244553,
672518,WEYBURN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01330984,-68.03137207,
672519,ESTLIN     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02878129,-67.85411835,
672520,GLENAVON   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01898682,-64.51580048,
672521,HALBRITE   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.98267859,-70.09999847,
672522,CD NORTH   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02221167,-67.48316193,
672523,ODESSA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00256407,-66.04302216,
672524,KEYSTOWN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672525,GRENFELL   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03230846,-61.40084076,
672526,GRENFELLTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03356779,-62.29882431,
672527,YN WEST    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02300739,-55.73672867,
672528,ROWATT     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03104115,-67.76550293,
672529,MELVILLE   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02804208,-58.35186386,
672530,RCH+PRK    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02703512,-67.92654419,
672531,HERBERT TAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03614795,-62.36402130,
672532,HERBERT    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03582275,-62.44276428,
672533,BENSON     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00848043,-65.18386841,
672534,VANSCOY    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03280139,-57.48746109,
672536,LOREBURNTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04477942,-59.73760605,
672537,MARTENSVILL6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03616285,-55.28554153,
672538,BEATTY     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03708959,-45.49263763,
672540,QE         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03499997,-56.72654343,
672541,CORY       6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03499997,-53.93516541,
672542,WJB+ENG    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02486491,-58.49256516,
672543,WOLVERINE  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03467262,-56.75514603,
672544,AVE C      6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03362978,-56.85986710,
672545,SNI TAP    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03490794,-55.50458145,
672546,ELSTOW     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03826749,-56.98876953,
672547,HUMBOLDT   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02210796,-54.34291077,
672548,TISDALE    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02335274,-48.20280457,
672549,CLAVET     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03756833,-56.90666962,
672551,BROMHEAD   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01025915,-66.63773346,
672553,WILLOWISLAN6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02379513,-49.11048126,
672554,PA         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02118576,-48.49803543,
672555,MAYMONT    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04665208,-59.39173126,
672556,NEUDORF    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03069031,-59.97121811,
672557,MELFORT    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03188717,-46.72113800,
672558,RUTLAND TAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01833320,-67.40207672,
672559,RUTLAND    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01692307,-67.77608490,
672560,ISLAND     7110.00,672,150,1194,110.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.98946935,-25.80713654,
672561,ISLAND     6138.00,672,150,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.95725346,-27.16222191,
672562,BATTLEFORD 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04728246,-60.82064819,
672563,FREEMONTTAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04030800,-61.32188797,
672566,LLOYDMINSTR6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02928960,-60.38519669,
672567,ABERFELDY  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03129756,-60.62893295,
672568,MAIDSTONE  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04211175,-61.32502365,
672569,LASHBURN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03696620,-61.15824509,
672570,COTEAU     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04499996,-58.67857742,
672571,FREEMONT   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04127479,-61.61758423,
672572,STREHLOW   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03206956,-58.20762253,
672573,HAWARDEN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02516639,-60.40652084,
672574,MILDEN     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01766551,-63.36771011,
672575,HERSCHEL   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00373375,-68.14382935,
672576,CACTUSLAKE 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01043677,-70.22593689,
672577,HAYT+SENL  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01670027,-68.89665222,
672578,ERMINE     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-70.39183807,
672579,NORTHBA    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04713881,-60.73532104,
672580,LANDIS     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-66.54943085,
672581,GLASLYN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02935410,-65.21765137,
672582,MEADOWLAKE 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02264369,-67.76658630,
672583,SWIFTCUCITY6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02643740,-60.81776047,
672584,ROSETOWN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00302303,-66.82844543,
672585,SWIFTCU    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02849936,-60.64798355,
672586,ASSINIBOIA 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03210640,-61.67834473,
672587,CHAPLIN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04016709,-63.50098038,
672588,PASQUA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04631615,-63.79646683,
672589,CRAIK      6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02640736,-62.95602798,
672590,RVRHRST TAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04681480,-60.79633331,
672591,RIVERHURST 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04480505,-60.95891953,
672592,HEARTSHILL 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01411974,-70.38397980,
672593,MACKLIN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01251018,-69.84161377,
672594,SUPERB     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02321017,-70.78709412,
672595,CARON TAP  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04488492,-63.81597519,
672596,BRADA      6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04739451,-60.31513214,
672597,YELLOWHEAD 6138.00,672,1656,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04799998,-60.55684662,
672598,MORSECREEK 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03655779,-62.79040909,
672599,MORSECRKTAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03742087,-62.77933121,
672601,BD         4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-62.62196732,
672602,BDX        4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05702877,-10.72960472,
672603,BDV        4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02185428,-10.72958660,
672607,REGINA     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05844045,-66.16071320,
672608,FLEET ST   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05447519,-66.36961365,
672609,KENNEDY    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02931154,-61.55037308,
672610,POPLAR     4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08193254,-62.47679138,
672611,WHITEWD TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02679169,-61.33292770,
672612,CONDIE     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06311309,-65.18219757,
672613,AUBURNTON  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.98490655,-62.24222946,
672614,TANTALLON  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02177393,-60.84070206,
672615,YORKTON    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00855339,-51.83003235,
672616,PEEBLES    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03385723,-62.82975006,
672617,KENDAL  TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04907715,-63.90257645,
672620,MOSIAC K3  4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01709938,-61.04883957,
672621,SHAND      4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-61.17621613,
672630,EBCAMPBELL 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05999994,-32.67296982,
672631,HERBERT230  230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08558142,-59.36945343,
672634,K+S        4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06622982,-63.77515030,
672635,BETHUNE TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06717348,-63.70721817,
672636,BETHUNE    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06700552,-63.72643661,
672637,MARTENSVILL4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03794456,-54.72296906,
672638,BEATTY     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06154382,-44.30610657,
672639,ABERDEEN   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04126072,-53.82876587,
672640,QE 1       4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03933179,-56.05156326,
672643,WOLVERINE  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03271866,-56.12646866,
672644,ALLAN      4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03159022,-55.51705170,
672645,COLONSAY   4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03072011,-55.95819092,
672646,JANSEN     4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02246177,-57.84075165,
672649,CODETTE    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08231854,-38.03355408,
672650,NIPAWIN    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08700001,-37.53084946,
672651,GOLDENLAKE 4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05743277,-58.96469498,
672656,PQ-CD TAP  4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06757677,-63.65722275,
672664,ROWATT      230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05997717,-65.88245392,
672666,LLOYDMINSTR4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-58.34172821,
672670,COTEAU     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05904353,-58.69011307,
672682,LIEBENTHAL 4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08384454,-59.27117157,
672683,MCNEILL    4230.00,672,1658,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672684,RUSHLAKE   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07906079,-58.40489197,
672685,SWIFTCU    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07000005,-58.69979477,
672686,ASSINIBOIA 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07057345,-60.85536194,
672688,PASQUA     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07000005,-62.77864838,
672696,BRADA      4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05049956,-58.81410217,
672697,ML EAST    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04901028,-65.25062561,
672698,ML NORTH   4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04782915,-65.58266449,
672699,NBEC       4230.00,672,1657,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-58.67544174,
673506,HARBOUR    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03027070,-67.54866028,
673511,R1PLOADS    138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04616511,-64.18865204,
673514,MOSAICK2NEW6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02318144,-60.51695251,
673515,SCRCREEK    138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02550614,-60.40368652,
673516,ROCANVILLE  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02791524,-60.07497787,
673517,NUTRIEN ROC 138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02912235,-59.54312515,
673518,MOOSAMIN    138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02782476,-60.27108383,
673528,PARKRIDGE   138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02513242,-67.93177032,
673529,PRKTAP      138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02901542,-67.82258606,
673530,ERICHARSON  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02646601,-67.97985840,
673533,TECUMSEH   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00827730,-65.33889008,
673536,LOREBURN   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04438365,-59.78216553,
673541,M1QTAP      138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02602088,-58.30679703,
673542,SUTHERLAND  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02352917,-58.63162613,
673543,LANIGAN 138 138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03303695,-57.01525879,
673544,UHEIGHTS    138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02582836,-58.34943771,
673545,UHEIGHTTAP  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02588785,-58.33071136,
673546,UOFS        138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02210867,-58.76387405,
673554,SENATOR     138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02218580,-48.24236679,
673555,CLAVET STN  138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03745723,-56.88687897,
673561,ISLAND2    6138.00,672,150,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.96130121,-25.80713844,
673574,MILDEN2TAP  138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01343596,-64.20665741,
673575,MILDEN2     138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01316524,-64.23093414,
673581,SWCITYTAP   138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02764642,-60.72073746,
673582,TURTLELAKE  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02607942,-66.25672150,
673583,SPRUCE SUB  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02164781,-65.76161957,
673584, TURTLETAP  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02048540,-65.23593903,
673585, TURTLESUB  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02006125,-65.31945038,
673586,PARADISE HIL138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01971889,-63.98536301,
673587,BOLNEY TAP  138.00,672,1654,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01968586,-64.49294281,
673590,EYEBROWTAP  138.00,672,1654,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04766655,-61.60686493,
673601,KISBEY TAP 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03982675,-62.45961380,
673602,KISBEY     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03895831,-62.55818176,
673609,BEKEVAR-POI 230.00,672,672,1656,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02252316,-60.10068512,
673631,BLUE HILL  6230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.09156942,-59.11032867,
673651,GOLDENLAKESS230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05762398,-58.99636841,
673652,EDAMSS      230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05872011,-59.15296936,
