bus_num,bus_name,bus_area,bus_zone,bus_owner,bus_basekv,criteria_nlo,criteria_nhi,criteria_elo,criteria_ehi,stat,bus_pu,bus_angle,violate
667000,KEEWATINOHK4230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311501,
667001,HENDAY 4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,1.00999999,-14.23737240,
667002,LIMEST54    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00992358,-14.23778915,
667003,LIMEST44    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01166213,-14.04021263,
667004,LIMEST34    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01166260,-14.04021549,
667005,LIMEST24    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01169646,-14.03929329,
667006,LIMEST14    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01165855,-14.04019165,
667007,LONGSL54    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99998772,-10.09003830,
667008,LONGSL44    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00010014,-10.05285168,
667009,LONGSL34    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00005352,-10.06520271,
667010,LONGSL24    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00004935,-10.07311153,
667011,LONGSL14    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00004828,-10.07537460,
667012,LONGSPR4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08998108,
667013,RADL43R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98863626,-8.45909786,
667014,RADL42R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98852772,-8.44510555,
667015,RADL41R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98864108,-8.45897388,
667016,RADISON4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04373670,-24.64406013,
667017,KELSEY 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03626835,-24.52128601,
667018,MYSLKRD4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03885913,-26.91308022,
667019,WUSK SS4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999996,-27.03609467,
667020,WUSK 3 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999424,-27.03614807,
667021,WUSK 2 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03996909,-27.01204872,
667022,WUSK 1 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03996539,-27.01099205,
667023,DUNLOP 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04174459,-29.21619225,
667024,JENPE46B    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999567,-28.30929375,
667025,JENPE13B    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999877,-28.30593300,
667026,JENPEG 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999996,-28.30919075,
667027,WILRIVR4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04019773,-30.81460762,
667028,GR.RPDS4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02999997,-31.89905739,
667029,ASHERN 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02408302,-34.96036148,
667030,SILVRTP4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03162158,-32.18920135,
667031,SILVER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03250957,-30.89484787,
667033,DORSEYS4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.05999994,1,1.04499912,-24.75665665,
667035,DORSEY 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.05999994,1,1.04499996,-24.75648499,
667036,DC5 JCT4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96585697,-21.80738258,
667037,DC6 JCT4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96550637,-21.80607033,
667038,ROSSER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03631461,-26.26618004,
667039,RIDGEWY4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04181826,-25.71191788,
667041,RIEL   4    230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-25.24187279,
667043,STVITAL4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04338682,-25.96754837,
667044,TRANTP24    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04320168,-25.52850533,
667045,TRANTP14    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04323232,-25.52376175,
667046,RICHER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02936184,-28.15164566,
667047,LAVEREN4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04104543,-26.48888206,
667048,LETELER4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02645421,-31.60692596,
667049,STANLEY4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01333332,-34.94382095,
667050,ST.LEON4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01176357,-36.21683502,
667051,STLEONG4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01271760,-36.19334412,
667052,GLENBOR4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99237639,-41.50312424,
667053,PORTSOU4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02004015,-30.59261131,
667054,HERB LK4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03031576,-30.70673180,
667055,CLIFFLK4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01715350,-35.14555740,
667056,CRANBTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02507162,-35.37007523,
667057,NAMEWTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03030717,-35.53001404,
667058,TOLKO  4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03248191,-35.66943359,
667059,RALL   4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03258026,-35.65852737,
667060,OVERFLO4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02663040,-36.23246002,
667061,MINTS  4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02865458,-42.12340164,
667062,VERMIL 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02038050,-45.77515793,
667063,ROBLIN 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01125383,-52.01331711,
667064,RAVLAKE4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00472629,-53.01877213,
667065,BIRTLE 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00281966,-55.72905731,
667066,VIRDN W4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.97948068,-56.90901947,
667067,RESTON 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96652108,-56.69153976,
667068,SOURENB4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.95274222,-49.51309204,
667069,SOURSTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.95503294,-49.23406601,
667070,CORNWLS4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.95903563,-45.45399857,
667071,NEEPAWA4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.97178394,-40.89674377,
667072,WHTSL2 4    220.00,667,17,1193,220.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09507000,28.49718857,
667073,WHTSL1 4    220.00,667,17,1193,220.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09505033,28.49727249,
667076,RIEL SS4    230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-25.24187279,
667077,STJOS1 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02760530,-31.57633400,
667080,ROCKWD 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03519011,-27.10076523,
667082,DESALABERRY4230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03035748,-29.00171471,
667085,G82RPHT1    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99285167,-10.87130165,
667086,ROQUET_TAP  230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01271558,-31.76931381,
667087,ROQUET_24   230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01493454,-31.27935028,
667100,MH_NC_SWING 230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,3,0.99999994,-10.08474159,
667101,RESTONTWR2  230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96649390,-56.69575882,
667102,RESTONTWR104230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96120322,-57.41368866,
667103,CRMREBRDG   230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96112019,-57.42405701,
667104,LONGSPT14   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00002253,-10.08550167,
667105,LONGSPT24   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08998108,
667106,LONGSPT34   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08998108,
667107,LONGSPT44   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00002241,-10.08549881,
667108,LONGSPT54   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99999791,-10.08998775,
667109,WASHAKEMAY-T230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01503658,-31.24163055,
667200,LIMESTN6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04311991,-24.73942375,
667201,KN36-TP6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04076850,-24.65929031,
667202,KETTLES6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04082572,-24.66130257,
667203,GILLAM 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04075611,-24.66020584,
667204,ILFORD 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03388846,-24.08309746,
667205,SPLITLK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02091408,-23.28111649,
667206,INCO   6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98600233,-26.97190666,
667207,BURNTWD6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98727077,-27.04096222,
667208,NELHOUS6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01419437,-27.50820160,
667209,NOTIGI 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02608442,-27.67612457,
667210,SUWANETP6   138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03887916,-27.81657410,
667211,RUTTNLK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04242289,-28.01316071,
667212,LEAFRPD6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04220366,-28.07174873,
667213,LAURRIV6    138.00,667,12,1193,138.0000000,0.94999999,1.05030000,0.89999998,1.10000002,1,1.04988718,-27.83458138,
667214,OXFORD 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02226770,-26.20299911,
667215,GODSNAR6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01077998,-27.20179558,
667216,RADISON6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04075146,-24.66112137,
667217,KELSEY 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01999998,-23.19126129,
667218,THMPB8 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98401248,-26.97931099,
667219,WASAGMK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00149810,-28.06068611,
667220,THMPB9 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98764282,-26.99704742,
667221,GARDNHL6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00232255,-27.89888954,
667222,CHURCHL6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98734432,-24.97609329,
667223,KT1-TP 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98660398,-26.91359711,
667224,RAD_K1_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01100028,-5.10946608,
667225,RAD_K2_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01101422,-5.10953045,
667226,RAD_K3_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01155794,-4.79289103,
667227,RAD_K4_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01157784,-4.80701780,
667228,RAD_K5_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01157057,-4.80697203,
667229,RAD_K6_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01157725,-4.80701351,
667230,RAD_K7_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00984645,-5.42947245,
667231,RADSNDC6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00999999,-5.42713737,
667232,KEEYASK6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02999997,1.53204989,
667247,KEEY_1-2_6  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03333426,2.32596302,
667248,KEEY_3_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03330922,2.32328081,
667249,KEEY_4_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03323567,2.32878757,
667250,KEEY_5_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03170204,1.93104839,
667251,KEEY_6-7_6  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03170073,1.93056750,
667252,KEEYASKTP   138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03873634,-24.46963692,
667253,KEEY_CONSA  138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03864241,-24.53248978,
667254,KEEY_CONSB  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02939248,1.36717057,
667255,WUSKRD6     138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99150324,-27.10758018,
667256,KEEWAT_CONST138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04373252,-24.75582886,
667257,KR1TP       138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02937114,1.36748672,
667301,POINTDB7    110.00,667,17,1193,110.0000000,0.99318182,1.10000002,0.94090909,1.14999998,1,1.09647298,-16.34680557,
667302,SLAVEFL7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09264874,-16.60283661,
667304,STAFFORD7   110.00,667,15,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03570509,-29.40053558,
667500,DORSEY 2    500.00,667,15,1193,500.0000000,1.00000000,1.07000005,0.89999998,1.10000002,1,1.03818452,-25.90577888,
667501,RIEL   2    500.00,667,15,1193,500.0000000,1.00000000,1.07000005,0.89999998,1.10000002,1,1.03848398,-26.45157242,
667661,KEW-DCPL1   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311501,
667662,KEW-DCPL2   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311501,
667669,KEW-DCBUS   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311501,
667671,RIE-DCPL1   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-25.24187279,
667672,RIE-DCPL2   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-25.24187279,
667679,RIE-DCBUS   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-25.24187279,
668000,ROSS LK7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01083541,-36.48386765,
668001,FLINFLN7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01080000,-36.49239731,
668002,BORDER7     110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01103890,-36.50406265,
668003,LINE1TP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00827348,-37.42246246,
668004,MILE13 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00827348,-37.42246246,
668005,LINE2TP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00827348,-37.42246246,
668006,SHERRDN7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01064587,-32.41363525,
668007,HERB TP7    110.00,667,13,1193,110.0000000,0.99090999,1.03636003,0.94999999,1.04999995,1,1.00840211,-32.14483643,
668008,STALLK 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00813019,-32.16073227,
668009,SNOWLK 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00752473,-32.18896103,
668010,SNOWMIL7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00809968,-32.16241455,
668011,TVXMINE7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00747955,-32.19128036,
668012,CHSLKTP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00482559,-32.26578903,
668014,CHISLT27    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00727272,-32.20189667,
668015,MR11 T 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04031849,-49.11770248,
668016,RAPDCTY7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04359758,-48.89507294,
668017,BRANE  7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05125463,-48.25561523,
668018,HIGHLND7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04668844,-48.59682465,
668019,FORTIER7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04423475,-48.85332108,
668020,CROCUSP7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04711902,-48.63743973,
668021,BD52-TP7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05085850,-48.30000687,
668022,BRANDON7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05241966,-48.15735245,
668023,BE1 TP 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05241966,-48.15735245,
668024,KOCHB2 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05201149,-48.19602966,
668025,KOCHB1 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05201030,-48.19606018,
668026,BK41-TP7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04917979,-48.97642136,
668027,MAPLELF7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05092037,-48.27823639,
668028,CANEXUS7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04751432,-49.23641586,
668029,NEPWA  7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05584109,-47.29545212,
668030,MINDOS 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04305661,-48.78228378,
668031,WARRENT7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04384041,-33.17457199,
668032,WARREN17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04819727,-28.96691704,
668033,WARREN27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04369807,-33.18280411,
668034,CW8 TAP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04942369,-28.87344360,
668035,CN9 TAP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04619133,-31.05891991,
668036,STONWB27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04907799,-28.89411163,
668037,STONWB17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04584455,-31.07972145,
668038,ROSSER 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06178224,-28.46314240,
668039,STONYMT7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05903971,-29.52539444,
668040,PARKDAL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05460751,-28.49085999,
668041,CARBB2 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.02704585,-45.20983887,
668042,MACRGR 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.02852607,-41.85050201,
668043,STVITAL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04874027,-28.27451324,
668044,PORTAGE7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.03428400,-38.37921524,
668045,CARBRYN7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.02593243,-45.30616379,
668046,AUSTIN 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.02607977,-42.94426727,
668047,LAVEREN7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06196332,-28.33405685,
668048,LIBAU  7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05946791,-25.47651482,
668049,PF-BK8 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07332754,-20.25560760,
668050,PINEFLS7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07336628,-20.25016403,
668051,GULL LK7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06350148,-23.44586372,
668052,PA2-TAP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07336068,-20.25068283,
668053,ABIT-1 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07338142,-20.25112534,
668054,HERB LK7    110.00,667,13,1193,110.0000000,0.99090999,1.03636003,0.94999999,1.04999995,1,1.00925004,-32.08068848,
668055,CLIFF1 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01126194,-36.26883316,
668056,CLIFF2 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01106811,-36.29365158,
668057,PA1-TAP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07336068,-20.25068283,
668058,ABIT-2 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07338154,-20.25112152,
668061,PF-BK7 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07337976,-20.24917603,
668062,GREATFL7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07745171,-19.85986710,
668063,BROKNHD7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05757987,-24.29962540,
668064,RAVLAKE7    110.00,667,13,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.00994277,-51.94977570,
668065,SELKIRK7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04675686,-27.61947250,
668066,MERCYST7    110.00,667,15,1193,110.0000000,1.00908995,1.05455005,0.94000000,1.10000002,1,1.04472530,-28.22180748,
668067,SELKMLL7    110.00,667,15,1193,110.0000000,1.00908995,1.05455005,0.94000000,1.10000002,1,1.04392493,-28.38930893,
668068,PRAXAIR7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04392207,-28.38952637,
668069,ESTSELK7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04666138,-27.63165283,
668070,CORNW1 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05259502,-48.12723541,
668071,CORNW3 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05259609,-48.12934875,
668072,CORNW427    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05261767,-48.12370682,
668074,OAKBANK7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04556036,-28.18764114,
668075,LACDUBN7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07576418,-20.81531143,
668076,BEAUSJ 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07394886,-21.24074364,
668077,SG12 TP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07696080,-20.86367989,
668078,MCARTHR7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08257413,-18.53510284,
668079,MCARTH27    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08258712,-18.53203773,
668080,MCARTH17    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08251023,-18.52145958,
668081,7SISTER7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08200002,-20.74158478,
668082,SR3SW3T7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08200002,-20.74158478,
668083,SK1  TP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08196533,-20.80311012,
668084,SK1 SUB7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09595346,-21.23936272,
668085,BRERTON7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08807445,-22.19429588,
668086,STAR LK7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08244705,-22.70728302,
668089,VIVIAN 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06450760,-24.27624702,
668090,WHITESH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08209157,-20.86771393,
668091,WHSL1PH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08929598,28.51284218,
668092,WHSL2PH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08930206,28.51276779,
668093,TRANSCO7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05267918,-27.11393929,
668094,GRIFSTL7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05269456,-27.12214661,
668096,PLESSIS7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04598832,-28.35308838,
668097,ILEDESC7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04568005,-28.65036201,
668098,RANDOLP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03559339,-29.40686989,
668100,DAKOTB17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04415488,-28.77743340,
668101,DAKOTB37    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04595363,-28.77589798,
668102,HARROW 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04100394,-29.35119820,
668104,STAFFORDBK7 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03076625,-30.79925537,
668105,STAFFORDBK2 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03076625,-30.79925537,
668106,STAFFORDBK4 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03076625,-30.79925537,
668108,MOHAWK 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04531038,-29.05912590,
668109,YX48-TP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04978096,-29.04698753,
668110,ST.JAME7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04758084,-29.72631836,
668111,SHERBK 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04617202,-29.82674599,
668112,SHBK-PH7    110.00,667,1648,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03957379,-29.89402771,
668113,INKSTER7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05355167,-29.17640686,
668114,WILKES 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05338824,-28.91553307,
668115,WILK-TP7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05653894,-28.64733505,
668116,YV5-TP 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05958498,-28.50424767,
668117,WILKES27    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05728436,-28.73342705,
668118,TREHERN7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03735387,-31.15783882,
668119,YM31TP 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06459880,-28.68621063,
668121,ROSNFLD7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06420529,-28.71878052,
668122,LOWEFRM7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06293285,-28.76957321,
668123,AUG B2 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05887437,-28.61875534,
668124,KIRKFLD7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05815136,-28.68747711,
668125,AUGIER 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06109369,-28.45396233,
668126,COURT1 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05622447,-28.78649521,
668127,COURT2 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05680048,-28.79724503,
668128,MC PHIL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05542493,-28.93976021,
668129,MCPHL-97    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05360115,-29.73608208,
668130,MCPHL-87    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05360115,-29.73608208,
668133,ROCKWD 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06157315,-28.93447685,
668134,ROCKWTP7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06065774,-29.15123749,
668135,OVRFLWR7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07329714,-36.23246002,
668136,MANIGOT7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06771541,-21.71768379,
668137,INKSTR27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05995214,-28.60776138,
668138,CORNW4 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05274248,-48.10134506,
668143,HBLAYLOR7   110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00470364,-32.26837540,
668144,TYNDALTP7   110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04678488,-27.62480545,
668145,TYNDALDSC7  110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04510617,-27.74305725,
668146,SELKCSC7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05460703,-27.26611328,
668147,MELROSE7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04588735,-28.00737953,
668148,ROSSER27    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06173575,-28.46380043,
668149,SEDDONS7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07461739,-21.19531441,
668150,ANOLA 7     110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05895209,-25.50467491,
668151,ILDECHENDSC7110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04576886,-28.63951874,
668152,MADISON 7   110.00,667,15,1193,110.0000000,1.00908995,1.09090996,0.94000000,1.10000002,1,1.04758048,-29.72633934,
668154,LAYLORTP    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00481737,-32.26549911,
668156,RJ51TP      110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05356765,-29.17513275,
669819,BIRCHTR4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,2,1.03884006,-26.83627701,
669820,PONTON 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,2,1.03963339,-29.54801559,
672501,BD         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00886297,-64.48749542,
672503,BRYANT     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00928855,-65.09988403,
672504,ESTEVANWEST6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00857115,-64.69029999,
672505,STOUGHTON  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00981569,-65.54331970,
672506,DEWDNEY    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02702153,-68.30874634,
672507,REGINA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03320730,-68.43327332,
672508,FLEETST    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02510202,-67.82492065,
672509,KENNEDY    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02764130,-61.28672028,
672510,EVRAZ       138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01859713,-69.34726715,
672511,MOSAICBPTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672512,CONDIE     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02708912,-68.03870392,
672513,BELLEPLAINE6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03971827,-66.45586395,
672514,TANTALLON  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-59.51543427,
672515,YORKTON    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02864587,-59.30066681,
672516,PEEBLES    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03878343,-63.74786377,
672517,BANKEND    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03554618,-60.49704361,
672518,WEYBURN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01336682,-68.42924500,
672519,ESTLIN     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02904177,-68.54772949,
672520,GLENAVON   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02108264,-64.75562286,
672521,HALBRITE   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.98290473,-70.11381531,
672522,CD NORTH   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02278709,-68.43179321,
672523,ODESSA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00470591,-66.27668762,
672524,KEYSTOWN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672525,GRENFELL   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03612316,-62.51979065,
672526,GRENFELLTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03679478,-63.06898499,
672527,YN WEST    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02856672,-59.47280502,
672528,ROWATT     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03133786,-68.51392365,
672529,MELVILLE   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03385699,-61.04021835,
672530,RCH+PRK    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02734935,-68.70067596,
672531,HERBERT TAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03623629,-63.46268463,
672532,HERBERT    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03591120,-63.54141617,
672533,BENSON     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00945532,-65.28975677,
672534,VANSCOY    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03283036,-59.54187393,
672536,LOREBURNTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04493058,-61.22285080,
672537,MARTENSVILL6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03884637,-57.74974060,
672538,BEATTY     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03988910,-48.88381958,
672540,QE         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03499997,-58.84206009,
672541,CORY       6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03499997,-56.05068207,
672542,WJB+ENG    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02486491,-60.60808563,
672543,WOLVERINE  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03734243,-59.07013321,
672544,AVE C      6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03362978,-58.97538376,
672545,SNI TAP    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03759491,-57.96765137,
672546,ELSTOW     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03919733,-59.20443344,
672547,HUMBOLDT   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02562439,-56.97377777,
672548,TISDALE    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02619970,-51.57926178,
672549,CLAVET     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03798568,-59.07066727,
672551,BROMHEAD   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01028419,-66.84500122,
672553,WILLOWISLAN6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02667129,-52.48205566,
672554,PA         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02406764,-51.87302780,
672555,MAYMONT    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04675174,-61.29985428,
672556,NEUDORF    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03578675,-61.87172699,
672557,MELFORT    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03470922,-50.10574341,
672558,RUTLAND TAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01835883,-69.16113281,
672559,RUTLAND    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01694882,-69.53511810,
672560,ISLAND     7110.00,672,150,1194,110.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.99489778,-40.55780792,
672561,ISLAND     6138.00,672,150,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.96259063,-41.89802551,
672562,BATTLEFORD 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04729879,-62.63150406,
672563,FREEMONTTAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04032063,-63.11343384,
672566,LLOYDMINSTR6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02929986,-62.16724396,
672567,ABERFELDY  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03130782,-62.41254044,
672568,MAIDSTONE  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04212511,-63.11896896,
672569,LASHBURN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03697789,-62.94657516,
672570,COTEAU     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04499996,-60.25323868,
672571,FREEMONT   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04128730,-63.40912628,
672572,STREHLOW   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03223526,-60.18942261,
672573,HAWARDEN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02538633,-62.02862930,
672574,MILDEN     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01756024,-64.97751617,
672575,HERSCHEL   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00358343,-69.81286621,
672576,CACTUSLAKE 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01044858,-71.96901703,
672577,HAYT+SENL  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01671362,-70.64957428,
672578,ERMINE     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-72.11671448,
672579,NORTHBA    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04715514,-62.54723358,
672580,LANDIS     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-68.31025696,
672581,GLASLYN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02939069,-67.02078247,
672582,MEADOWLAKE 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02265465,-69.56391907,
672583,SWIFTCUCITY6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02644038,-61.95925522,
672584,ROSETOWN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00286746,-68.47841644,
672585,SWIFTCU    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02850246,-61.78947830,
672586,ASSINIBOIA 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03223896,-62.71674347,
672587,CHAPLIN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04030418,-64.56450653,
672588,PASQUA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04652941,-64.78777313,
672589,CRAIK      6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02678430,-64.26899719,
672590,RVRHRST TAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04707992,-62.17228317,
672591,RIVERHURST 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04505813,-62.33449936,
672592,HEARTSHILL 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01412880,-72.12268829,
672593,MACKLIN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01252341,-71.58819580,
672594,SUPERB     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02321017,-72.51197052,
672595,CARON TAP  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04507005,-64.83569336,
672596,BRADA      6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04743683,-62.13005066,
672597,YELLOWHEAD 6138.00,672,1656,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04799998,-62.36971664,
672598,MORSECREEK 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03665781,-63.87665558,
672599,MORSECRKTAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03752553,-63.86564255,
672601,BD         4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-62.60133362,
672602,BDX        4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05702889,-11.43696880,
672603,BDV        4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02185452,-11.43694592,
672607,REGINA     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05857968,-66.90962982,
672608,FLEET ST   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05481207,-67.19064331,
672609,KENNEDY    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02977514,-61.02834702,
672610,POPLAR     4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08220840,-63.48523712,
672611,WHITEWD TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02725804,-60.53952408,
672612,CONDIE     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06384265,-66.15823364,
672613,AUBURNTON  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.99010509,-61.22753906,
672614,TANTALLON  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02238238,-59.61987305,
672615,YORKTON    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01891840,-56.94768143,
672616,PEEBLES    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03470814,-62.90545654,
672617,KENDAL  TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04968500,-64.35330200,
672620,MOSIAC K3  4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01771092,-59.82775879,
672621,SHAND      4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-61.16934586,
672630,EBCAMPBELL 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05999994,-37.19223404,
672631,HERBERT230  230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08562052,-60.46921539,
672634,K+S        4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06646168,-64.73815155,
672635,BETHUNE TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06740499,-64.67025757,
672636,BETHUNE    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06723714,-64.68946838,
672637,MARTENSVILL4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04062259,-57.19006348,
672638,BEATTY     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06450176,-47.73251724,
672639,ABERDEEN   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04392052,-56.30038452,
672640,QE 1       4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04071224,-58.23897934,
672643,WOLVERINE  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03442919,-58.27028275,
672644,ALLAN      4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03386962,-57.82663345,
672645,COLONSAY   4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03277659,-58.19842911,
672646,JANSEN     4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02419579,-59.97887039,
672649,CODETTE    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08280766,-41.83803940,
672650,NIPAWIN    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08700001,-41.33316040,
672651,GOLDENLAKE 4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05743098,-60.74509430,
672656,PQ-CD TAP  4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06780815,-64.62027740,
672664,ROWATT      230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06006742,-66.61204529,
672666,LLOYDMINSTR4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-60.12326050,
672670,COTEAU     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05889010,-60.21223450,
672682,LIEBENTHAL 4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08384454,-60.41868591,
672683,MCNEILL    4230.00,672,1658,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672684,RUSHLAKE   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07911015,-59.52809525,
672685,SWIFTCU    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07000005,-59.84731293,
672686,ASSINIBOIA 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07072639,-61.90104294,
672688,PASQUA     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07000005,-63.73500443,
672696,BRADA      4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05049455,-60.59239960,
672697,ML EAST    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04900491,-67.02896881,
672698,ML NORTH   4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04782379,-67.36102295,
672699,NBEC       4230.00,672,1657,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-60.45375824,
673506,HARBOUR    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03067577,-68.38185883,
673511,R1PLOADS    138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04636800,-65.17974091,
673514,MOSAICK2NEW6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02318144,-59.65161514,
673515,SCRCREEK    138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02550614,-59.53835678,
673516,ROCANVILLE  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02791524,-59.20964050,
673517,NUTRIEN ROC 138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02912235,-58.67778778,
673518,MOOSAMIN    138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02782476,-59.40574646,
673528,PARKRIDGE   138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02544761,-68.70590973,
673529,PRKTAP      138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02932894,-68.59678650,
673530,ERICHARSON  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02678037,-68.75395966,
673533,TECUMSEH   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00945854,-65.46826935,
673536,LOREBURN   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04453492,-61.26739883,
673541,M1QTAP      138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02602088,-60.42231369,
673542,SUTHERLAND  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02352905,-60.74714279,
673543,LANIGAN 138 138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03550363,-59.32619095,
673544,UHEIGHTS    138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02582836,-60.46495438,
673545,UHEIGHTTAP  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02588797,-60.44622421,
673546,UOFS        138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02210867,-60.87939453,
673554,SENATOR     138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02506387,-51.61877060,
673555,CLAVET STN  138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03785491,-59.04888535,
673561,ISLAND2    6138.00,672,150,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.96648699,-41.47897339,
673574,MILDEN2TAP  138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01331234,-65.82506561,
673575,MILDEN2     138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01304162,-65.84935760,
673581,SWCITYTAP   138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02764952,-61.86223221,
673582,TURTLELAKE  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02610242,-68.05428314,
673583,SPRUCE SUB  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02166080,-67.55402374,
673584, TURTLETAP  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02049541,-67.02650452,
673585, TURTLESUB  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02007127,-67.11001587,
673586,PARADISE HIL138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01972711,-65.77264404,
673587,BOLNEY TAP  138.00,672,1654,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01969326,-66.28155518,
673590,EYEBROWTAP  138.00,672,1654,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04798329,-62.88801956,
673601,KISBEY TAP 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04000723,-62.19048691,
673602,KISBEY     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03913903,-62.28902435,
673609,BEKEVAR-POI 230.00,672,672,1656,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02288651,-59.57905197,
673631,BLUE HILL  6230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.09160340,-60.21008301,
673651,GOLDENLAKESS230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05762231,-60.77676010,
673652,EDAMSS      230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05871856,-60.93336105,
