bus_num,bus_name,bus_area,bus_zone,bus_owner,bus_basekv,criteria_nlo,criteria_nhi,criteria_elo,criteria_ehi,stat,bus_pu,bus_angle,violate
667000,KEEWATINOHK4230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311119,
667001,HENDAY 4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,1.00999999,-14.23737240,
667002,LIMEST54    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00992358,-14.23778820,
667003,LIMEST44    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01166213,-14.04021168,
667004,LIMEST34    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01166260,-14.04021454,
667005,LIMEST24    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01169646,-14.03929234,
667006,LIMEST14    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01165855,-14.04019070,
667007,LONGSL54    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99998772,-10.09003735,
667008,LONGSL44    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00010014,-10.05285072,
667009,LONGSL34    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00005352,-10.06520176,
667010,LONGSL24    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00004935,-10.07311058,
667011,LONGSL14    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00004828,-10.07537365,
667012,LONGSPR4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08998013,
667013,RADL43R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98863631,-8.45909214,
667014,RADL42R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98852772,-8.44509983,
667015,RADL41R4    230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98864102,-8.45896721,
667016,RADISON4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04373705,-18.83090782,
667017,KELSEY 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03626835,-18.70799828,
667018,MYSLKRD4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03878105,-21.10231590,
667019,WUSK SS4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999996,-21.17354965,
667020,WUSK 3 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999424,-21.17360115,
667021,WUSK 2 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04002023,-21.14985085,
667022,WUSK 1 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04001880,-21.14879608,
667023,DUNLOP 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03904009,-23.52970505,
667024,JENPE46B    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999567,-22.65997314,
667025,JENPE13B    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04000473,-22.65665627,
667026,JENPEG 4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03999996,-22.65987015,
667027,WILRIVR4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03848708,-25.66245079,
667028,GR.RPDS4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02999997,-27.21692085,
667029,ASHERN 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04255009,-29.60838509,
667030,SILVRTP4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04587042,-28.46595573,
667031,SILVER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04268420,-28.17782784,
667033,DORSEYS4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.05999994,1,1.04499912,-23.95404625,
667035,DORSEY 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.05999994,1,1.04499996,-23.95387650,
667036,DC5 JCT4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96591312,-21.00769234,
667037,DC6 JCT4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96547812,-21.00502205,
667038,ROSSER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03755164,-25.26192856,
667039,RIDGEWY4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04205847,-24.83170128,
667041,RIEL   4    230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-24.38320351,
667043,STVITAL4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04345989,-25.10892868,
667044,TRANTP24    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04330647,-24.66082573,
667045,TRANTP14    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04333675,-24.65608406,
667046,RICHER 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02926707,-27.31384850,
667047,LAVEREN4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04121017,-25.65571594,
667048,LETELER4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02713776,-30.76690865,
667049,STANLEY4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01489115,-34.00706100,
667050,ST.LEON4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01395249,-35.19433594,
667051,STLEONG4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01490939,-35.17098618,
667052,GLENBOR4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99530393,-40.29629517,
667053,PORTSOU4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02170789,-29.66743851,
667054,HERB LK4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02281761,-24.74905586,
667055,CLIFFLK4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98094267,-28.63633919,
667056,CRANBTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,4,0.00000000,0.00000000,
667057,NAMEWTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,4,0.00000000,0.00000000,
667058,TOLKO  4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,4,0.00000000,0.00000000,
667059,RALL   4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02870142,-29.53833199,
667060,OVERFLO4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02384043,-30.69684410,
667061,MINTS  4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02660060,-37.28093719,
667062,VERMIL 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02104712,-41.54212570,
667063,ROBLIN 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00980330,-48.27280807,
667064,RAVLAKE4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00470889,-49.92583466,
667065,BIRTLE 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00306916,-52.89262390,
667066,VIRDN W4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98095661,-54.39853287,
667067,RESTON 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96909887,-54.46755600,
667068,SOURENB4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.95700592,-47.84880066,
667069,SOURSTP4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.95928407,-47.57223129,
667070,CORNWLS4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96319669,-44.02893829,
667071,NEEPAWA4    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.97569335,-39.64078140,
667072,WHTSL2 4    220.00,667,17,1193,220.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09505773,28.79451561,
667073,WHTSL1 4    220.00,667,17,1193,220.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09503806,28.79459572,
667076,RIEL SS4    230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-24.38320351,
667077,STJOS1 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02827525,-30.73628807,
667080,ROCKWD 4    230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03783274,-25.86917496,
667082,DESALABERRY4230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03063881,-28.14967728,
667085,G82RPHT1    230.00,667,14,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99566793,-10.33193779,
667086,ROQUET_TAP  230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01471996,-30.81015778,
667087,ROQUET_24   230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01675582,-30.33765411,
667100,MH_NC_SWING 230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,3,0.99999994,-10.08474159,
667101,RESTONTWR2  230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96907175,-54.47175217,
667102,RESTONTWR104230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96379918,-55.18585968,
667103,CRMREBRDG   230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.96371639,-55.19617844,
667104,LONGSPT14   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00002253,-10.08550072,
667105,LONGSPT24   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08998013,
667106,LONGSPT34   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00000000,-10.08998013,
667107,LONGSPT44   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00002229,-10.08549881,
667108,LONGSPT54   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99999791,-10.08998680,
667109,WASHAKEMAY-T230.00,667,15,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01685774,-30.30007553,
667200,LIMESTN6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04312050,-18.92633247,
667201,KN36-TP6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04076898,-18.84619904,
667202,KETTLES6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04082632,-18.84821320,
667203,GILLAM 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04075670,-18.84711456,
667204,ILFORD 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03388882,-18.27020454,
667205,SPLITLK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02091408,-17.46843719,
667206,INCO   6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98594630,-21.16058350,
667207,BURNTWD6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98721403,-21.22966194,
667208,NELHOUS6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01413596,-21.69692612,
667209,NOTIGI 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02602530,-21.86485863,
667210,SUWANETP6   138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03881943,-22.00531197,
667211,RUTTNLK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04236281,-22.20191765,
667212,LEAFRPD6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04214346,-22.26051331,
667213,LAURRIV6    138.00,667,12,1193,138.0000000,0.94999999,1.05030000,0.89999998,1.10000002,1,1.04982734,-22.02330971,
667214,OXFORD 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02226770,-20.39031792,
667215,GODSNAR6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01077998,-21.38911629,
667216,RADISON6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04075193,-18.84803009,
667217,KELSEY 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01999998,-17.37858009,
667218,THMPB8 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98395586,-21.16800499,
667219,WASAGMK6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00149810,-22.24800682,
667220,THMPB9 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98758608,-21.18573952,
667221,GARDNHL6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00232255,-22.08620834,
667222,CHURCHL6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98734480,-19.16299629,
667223,KT1-TP 6    138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.98654884,-21.10224915,
667224,RAD_K1_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01100016,-5.10944414,
667225,RAD_K2_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01101410,-5.10950899,
667226,RAD_K3_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01155758,-4.79286671,
667227,RAD_K4_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01157725,-4.80699396,
667228,RAD_K5_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01157022,-4.80694771,
667229,RAD_K6_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.01157665,-4.80699015,
667230,RAD_K7_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00984633,-5.42945671,
667231,RADSNDC6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.00999999,-5.42712116,
667232,KEEYASK6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02999997,1.53206646,
667247,KEEY_1-2_6  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03333426,2.32597947,
667248,KEEY_3_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03330922,2.32329702,
667249,KEEY_4_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03323567,2.32880402,
667250,KEEY_5_6    138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03170192,1.93106520,
667251,KEEY_6-7_6  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03170085,1.93058419,
667252,KEEYASKTP   138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03873682,-18.65663147,
667253,KEEY_CONSA  138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.03864288,-18.71948624,
667254,KEEY_CONSB  138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02939248,1.36718714,
667255,WUSKRD6     138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,0.99144620,-21.29628181,
667256,KEEWAT_CONST138.00,667,12,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.04373312,-18.94273949,
667257,KR1TP       138.00,667,11,1193,138.0000000,0.94999999,1.04999995,0.89999998,1.10000002,1,1.02937114,1.36750340,
667301,POINTDB7    110.00,667,17,1193,110.0000000,0.99318182,1.10000002,0.94090909,1.14999998,1,1.09657693,-15.45850277,
667302,SLAVEFL7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09275532,-15.71451855,
667304,STAFFORD7   110.00,667,15,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03607011,-28.51086807,
667500,DORSEY 2    500.00,667,15,1193,500.0000000,1.00000000,1.07000005,0.89999998,1.10000002,1,1.03815436,-25.11077309,
667501,RIEL   2    500.00,667,15,1193,500.0000000,1.00000000,1.07000005,0.89999998,1.10000002,1,1.03843915,-25.64782524,
667661,KEW-DCPL1   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311119,
667662,KEW-DCPL2   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311119,
667669,KEW-DCBUS   230.00,667,11,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.09000003,1,0.99854171,-17.18311119,
667671,RIE-DCPL1   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-24.38320351,
667672,RIE-DCPL2   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-24.38320351,
667679,RIE-DCBUS   230.00,667,15,1193,230.0000000,1.00000000,1.04999995,0.94999999,1.10000002,1,1.04499996,-24.38320351,
668000,ROSS LK7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01342845,-30.05887794,
668001,FLINFLN7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01339304,-30.06736755,
668002,BORDER7     110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01363385,-30.07891083,
668003,LINE1TP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01091135,-30.99325371,
668004,MILE13 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01091135,-30.99325371,
668005,LINE2TP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01091135,-30.99325371,
668006,SHERRDN7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00303614,-26.47906685,
668007,HERB TP7    110.00,667,13,1193,110.0000000,0.99090999,1.03636003,0.94999999,1.04999995,1,1.00084805,-26.20865250,
668008,STALLK 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00057399,-26.22478104,
668009,SNOWLK 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,0.99996120,-26.25336075,
668010,SNOWMIL7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.00054336,-26.22649002,
668011,TVXMINE7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,0.99991518,-26.25570107,
668012,CHSLKTP7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,0.99723822,-26.33125496,
668014,CHISLT27    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,0.99970472,-26.26641273,
668015,MR11 T 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04466271,-47.19173431,
668016,RAPDCTY7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04803586,-47.09183884,
668017,BRANE  7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05585587,-46.75719452,
668018,HIGHLND7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05131102,-47.09662628,
668019,FORTIER7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04886842,-47.35238647,
668020,CROCUSP7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05174160,-47.13956833,
668021,BD52-TP7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05546391,-46.80604553,
668022,BRANDON7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05701768,-46.66503143,
668023,BE1 TP 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05701768,-46.66503143,
668024,KOCHB2 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05661130,-46.70337677,
668025,KOCHB1 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05661011,-46.70340347,
668026,BK41-TP7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05379379,-47.47695923,
668027,MAPLELF7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05552506,-46.78486633,
668028,CANEXUS7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05213571,-47.73467636,
668029,NEPWA  7    110.00,667,14,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06037199,-45.62666702,
668030,MINDOS 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04747200,-46.91426849,
668031,WARRENT7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04658139,-32.00813675,
668032,WARREN17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04959154,-27.93126488,
668033,WARREN27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04643941,-32.01632309,
668034,CW8 TAP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05081522,-27.83801842,
668035,CN9 TAP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04833567,-29.95707703,
668036,STONWB27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05046999,-27.85863304,
668037,STONWB17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04798973,-29.97779274,
668038,ROSSER 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06291699,-27.46948814,
668039,STONYMT7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06135964,-28.40914726,
668040,PARKDAL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05598831,-27.45636177,
668041,CARBB2 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03149998,-43.80384064,
668042,MACRGR 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03261471,-40.52159500,
668043,STVITAL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04897654,-27.37971497,
668044,PORTAGE7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.03787422,-37.12073135,
668045,CARBRYN7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03039253,-43.89903259,
668046,AUSTIN 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03029907,-41.59261703,
668047,LAVEREN7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06226444,-27.45009041,
668048,LIBAU  7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06050098,-24.46027756,
668049,PF-BK8 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07371175,-19.26477623,
668050,PINEFLS7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07374966,-19.25934982,
668051,GULL LK7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06428695,-22.44051743,
668052,PA2-TAP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07374418,-19.25986862,
668053,ABIT-1 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07376492,-19.26030922,
668054,HERB LK7    110.00,667,13,1193,110.0000000,0.99090999,1.03636003,0.94999999,1.04999995,1,1.00170588,-26.14359665,
668055,CLIFF1 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01385176,-29.84460068,
668056,CLIFF2 7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.01365316,-29.86981773,
668057,PA1-TAP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07374430,-19.25986481,
668058,ABIT-2 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07376492,-19.26030731,
668061,PF-BK7 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07376289,-19.25837898,
668062,GREATFL7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07772696,-18.87657928,
668063,BROKNHD7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05817676,-23.31167603,
668064,RAVLAKE7    110.00,667,13,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.01281691,-49.18622589,
668065,SELKIRK7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04758286,-26.62601662,
668066,MERCYST7    110.00,667,15,1193,110.0000000,1.00908995,1.05455005,0.94000000,1.10000002,1,1.04566741,-27.21814156,
668067,SELKMLL7    110.00,667,15,1193,110.0000000,1.00908995,1.05455005,0.94000000,1.10000002,1,1.04486775,-27.38533783,
668068,PRAXAIR7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04486489,-27.38555527,
668069,ESTSELK7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04747117,-26.64064217,
668070,CORNW1 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05719233,-46.63568497,
668071,CORNW3 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05719316,-46.63774490,
668072,CORNW427    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05721474,-46.63225174,
668074,OAKBANK7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04612148,-27.23757744,
668075,LACDUBN7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07588494,-19.84921646,
668076,BEAUSJ 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07404411,-20.27763367,
668077,SG12 TP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07705557,-19.90063286,
668078,MCARTHR7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08271658,-17.56008530,
668079,MCARTH27    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08272946,-17.55701637,
668080,MCARTH17    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08265209,-17.54644203,
668081,7SISTER7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08200002,-19.78949165,
668082,SR3SW3T7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08200002,-19.78949165,
668083,SK1  TP7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08196652,-19.85124207,
668084,SK1 SUB7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.09595478,-20.28749466,
668085,BRERTON7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08807564,-21.24242592,
668086,STAR LK7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08244836,-21.75540733,
668089,VIVIAN 7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06467783,-23.33951569,
668090,WHITESH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08209479,-19.91618538,
668091,WHSL1PH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08929420,28.81250763,
668092,WHSL2PH7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.08930027,28.81243896,
668093,TRANSCO7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05302823,-26.19035721,
668094,GRIFSTL7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05304813,-26.19827080,
668096,PLESSIS7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04625022,-27.45130348,
668097,ILEDESC7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04591715,-27.75539398,
668098,RANDOLP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03583419,-28.51156807,
668100,DAKOTB17    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04441833,-27.88171959,
668101,DAKOTB37    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04623878,-27.87930107,
668102,HARROW 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04130638,-28.45388985,
668104,STAFFORDBK7 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03120053,-29.92668533,
668105,STAFFORDBK2 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03120053,-29.92668533,
668106,STAFFORDBK4 110.00,667,1648,1193,110.0000000,0.99090999,1.09773004,0.94000000,1.14999998,1,1.03120053,-29.92668533,
668108,MOHAWK 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.04563439,-28.16109848,
668109,YX48-TP7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05019653,-28.14063072,
668110,ST.JAME7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04828501,-28.77948380,
668111,SHERBK 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04687214,-28.87967110,
668112,SHBK-PH7    110.00,667,1648,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04023886,-29.02412415,
668113,INKSTER7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05446136,-28.20636749,
668114,WILKES 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05369711,-28.02835846,
668115,WILK-TP7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05684638,-27.76031113,
668116,YV5-TP 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05988693,-27.62018585,
668117,WILKES27    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05758727,-27.84923935,
668118,TREHERN7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.03767037,-30.27234459,
668119,YM31TP 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06490254,-27.80210876,
668121,ROSNFLD7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06450927,-27.83466148,
668122,LOWEFRM7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06323695,-27.88541794,
668123,AUG B2 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05941451,-27.70344353,
668124,KIRKFLD7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05878592,-27.75955009,
668125,AUGIER 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06163204,-27.53880692,
668126,COURT1 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05734968,-27.79181099,
668127,COURT2 7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05792284,-27.80249786,
668128,MC PHIL7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05652702,-27.94424629,
668129,MCPHL-97    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05467677,-28.86941338,
668130,MCPHL-87    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.05467677,-28.86941338,
668133,ROCKWD 7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06378794,-27.82625961,
668134,ROCKWTP7    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06280911,-28.05158234,
668135,OVRFLWR7    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07038045,-30.69684410,
668136,MANIGOT7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06810462,-20.72583580,
668137,INKSTR27    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.06108940,-27.61380386,
668138,CORNW4 7    110.00,667,14,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05733907,-46.61045456,
668143,HBLAYLOR7   110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,0.99711537,-26.33388519,
668144,TYNDALTP7   110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04753566,-26.64270020,
668145,TYNDALDSC7  110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04585838,-26.76078033,
668146,SELKCSC7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05583942,-26.23974228,
668147,MELROSE7    110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04654086,-27.04182434,
668148,ROSSER27    110.00,667,15,1193,110.0000000,0.99090999,1.07272995,0.94000000,1.10000002,1,1.06286955,-27.47014999,
668149,SEDDONS7    110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.07471263,-20.23221207,
668150,ANOLA 7     110.00,667,17,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05919468,-24.57353783,
668151,ILDECHENDSC7110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.04600596,-27.74455833,
668152,MADISON 7   110.00,667,15,1193,110.0000000,1.00908995,1.09090996,0.94000000,1.10000002,1,1.04828465,-28.77950096,
668154,LAYLORTP    110.00,667,13,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,0.99723005,-26.33096313,
668156,RJ51TP      110.00,667,15,1193,110.0000000,0.99318182,1.09772730,0.94090909,1.14999998,1,1.05447733,-28.20509338,
669819,BIRCHTR4    230.00,667,12,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,2,1.03884006,-21.02179527,
669820,PONTON 4    230.00,667,13,1193,230.0000000,0.94999999,1.04999995,0.89999998,1.10000002,2,1.03653872,-23.88213921,
672501,BD         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00882626,-62.17877197,
672503,BRYANT     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00913727,-62.75258255,
672504,ESTEVANWEST6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00850666,-62.37174988,
672505,STOUGHTON  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00954139,-63.15848160,
672506,DEWDNEY    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02708435,-66.19574738,
672507,REGINA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03323650,-66.29331970,
672508,FLEETST    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02513063,-65.69386292,
672509,KENNEDY    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02750039,-58.77910614,
672510,EVRAZ       138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01866853,-67.24136353,
672511,MOSAICBPTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672512,CONDIE     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02715981,-65.93297577,
672513,BELLEPLAINE6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03977668,-64.35441589,
672514,TANTALLON  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-56.83116913,
672515,YORKTON    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02784026,-56.23162079,
672516,PEEBLES    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03836167,-61.30759430,
672517,BANKEND    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03535128,-58.00489426,
672518,WEYBURN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01331699,-66.20588684,
672519,ESTLIN     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02905345,-66.38991547,
672520,GLENAVON   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02065182,-62.31616211,
672521,HALBRITE   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.98286599,-67.80551910,
672522,CD NORTH   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02285814,-66.32601929,
672523,ODESSA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00426555,-63.83848572,
672524,KEYSTOWN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672525,GRENFELL   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03549898,-59.92326355,
672526,GRENFELLTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03623521,-60.53464127,
672527,YN WEST    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02778280,-56.44111252,
672528,ROWATT     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03136158,-66.36825562,
672529,MELVILLE   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03299856,-58.16498947,
672530,RCH+PRK    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02737880,-66.56071472,
672531,HERBERT TAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03625858,-61.40399551,
672532,HERBERT    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03593338,-61.48271942,
672533,BENSON     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00925839,-62.92818832,
672534,VANSCOY    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03283668,-57.74352646,
672536,LOREBURNTAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04496861,-59.26978683,
672537,MARTENSVILL6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03971481,-56.08026886,
672538,BEATTY     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04078996,-47.55024338,
672540,QE         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03499997,-57.06032562,
672541,CORY       6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03499997,-54.26894379,
672542,WJB+ENG    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02486491,-58.82635117,
672543,WOLVERINE  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03786933,-57.19561386,
672544,AVE C      6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03362978,-57.19364548,
672545,SNI TAP    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03846455,-56.29782104,
672546,ELSTOW     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03953826,-57.38191986,
672547,HUMBOLDT   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02663279,-55.25889587,
672548,TISDALE    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02712083,-50.24102402,
672549,CLAVET     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03814042,-57.26849747,
672551,BROMHEAD   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01021445,-64.57907867,
672553,WILLOWISLAN6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02759683,-51.14220428,
672554,PA         6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499497,-50.53427124,
672555,MAYMONT    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04677761,-59.46175003,
672556,NEUDORF    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03500938,-59.13622284,
672557,MELFORT    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03561902,-48.77008057,
672558,RUTLAND TAP6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01836574,-67.28250122,
672559,RUTLAND    6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01695573,-67.65648651,
672560,ISLAND     7110.00,672,150,1194,110.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.99765766,-34.11347198,
672561,ISLAND     6138.00,672,150,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.96530390,-35.44619370,
672562,BATTLEFORD 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04730320,-60.76695633,
672563,FREEMONTTAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04032397,-61.24363708,
672566,LLOYDMINSTR6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02930272,-60.29486084,
672567,ABERFELDY  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03131056,-60.54058456,
672568,MAIDSTONE  6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04212868,-61.24982452,
672569,LASHBURN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03698111,-61.07590103,
672570,COTEAU     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04499996,-58.32445526,
672571,FREEMONT   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04129076,-61.53932953,
672572,STREHLOW   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03227592,-58.37133026,
672573,HAWARDEN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02543938,-60.11277390,
672574,MILDEN     6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01753139,-63.05830383,
672575,HERSCHEL   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00354230,-67.90977478,
672576,CACTUSLAKE 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01045167,-70.08605194,
672577,HAYT+SENL  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01671720,-68.76927948,
672578,ERMINE     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-70.22879791,
672579,NORTHBA    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04715955,-60.68297195,
672580,LANDIS     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02499998,-66.43211365,
672581,GLASLYN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02940047,-65.15412903,
672582,MEADOWLAKE 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02265763,-67.69569397,
672583,SWIFTCUCITY6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02644110,-59.91191101,
672584,ROSETOWN   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00282478,-66.57012177,
672585,SWIFTCU    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02850318,-59.74214172,
672586,ASSINIBOIA 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03226566,-60.64019394,
672587,CHAPLIN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04033852,-62.49651337,
672588,PASQUA     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04658246,-62.70063782,
672589,CRAIK      6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02687526,-62.26922226,
672590,RVRHRST TAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04714620,-60.18954468,
672591,RIVERHURST 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04512143,-60.35167313,
672592,HEARTSHILL 6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01413119,-70.23854065,
672593,MACKLIN    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01252699,-69.70618439,
672594,SUPERB     6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02321017,-70.62405396,
672595,CARON TAP  6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04511607,-62.75608826,
672596,BRADA      6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04744816,-60.26660538,
672597,YELLOWHEAD 6138.00,672,1656,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04799998,-60.50571442,
672598,MORSECREEK 6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03668296,-61.81467438,
672599,MORSECRKTAP6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03755188,-61.80368423,
672601,BD         4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-60.29391098,
672602,BDX        4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05700660,-10.91152763,
672603,BDV        4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02183330,-10.91149998,
672607,REGINA     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05857432,-64.76436615,
672608,FLEET ST   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05484128,-65.05960846,
672609,KENNEDY    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02963459,-58.52066422,
672610,POPLAR     4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08225501,-61.39916611,
672611,WHITEWD TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02714694,-57.97469330,
672612,CONDIE     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06394207,-64.05766296,
672613,AUBURNTON  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.99160719,-58.95621872,
672614,TANTALLON  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02235913,-56.96508789,
672615,YORKTON    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01718819,-53.66173935,
672616,PEEBLES    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03444874,-60.48980331,
672617,KENDAL  TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04948831,-62.06924820,
672620,MOSIAC K3  4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01768756,-57.17298508,
672621,SHAND      4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-58.84607697,
672630,EBCAMPBELL 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05999994,-36.29822540,
672631,HERBERT230  230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08563077,-58.41065598,
672634,K+S        4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06649458,-62.64004135,
672635,BETHUNE TAP4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06743789,-62.57215118,
672636,BETHUNE    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06727004,-62.59135437,
672637,MARTENSVILL4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04148936,-55.52153015,
672638,BEATTY     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06548727,-46.41561508,
672639,ABERDEEN   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04478145,-54.63330841,
672640,QE 1       4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04114199,-56.48273468,
672643,WOLVERINE  4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03487098,-56.41729736,
672644,ALLAN      4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03456295,-56.06841278,
672645,COLONSAY   4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03337049,-56.40080261,
672646,JANSEN     4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02464378,-58.12441635,
672649,CODETTE    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08297539,-40.66713333,
672650,NIPAWIN    4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08700001,-40.16151047,
672651,GOLDENLAKE 4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05743062,-58.87225342,
672656,PQ-CD TAP  4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06784093,-62.52217484,
672664,ROWATT      230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.06005359,-64.46291351,
672666,LLOYDMINSTR4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-58.25072861,
672670,COTEAU     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05884600,-58.26902771,
672682,LIEBENTHAL 4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.08384454,-58.37294006,
672683,MCNEILL    4230.00,672,1658,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,4,0.00000000,0.00000000,
672684,RUSHLAKE   4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07912087,-57.47537231,
672685,SWIFTCU    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07000005,-57.80156708,
672686,ASSINIBOIA 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07075632,-59.82613754,
672688,PASQUA     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.07000005,-61.63798523,
672696,BRADA      4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05049312,-58.71897888,
672697,ML EAST    4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04900336,-65.15557861,
672698,ML NORTH   4230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04782212,-65.48763275,
672699,NBEC       4230.00,672,1657,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04999995,-58.58035278,
673506,HARBOUR    6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03071964,-66.25345612,
673511,R1PLOADS    138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04641855,-63.09255600,
673514,MOSAICK2NEW6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02318144,-56.96734619,
673515,SCRCREEK    138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02550626,-56.85408783,
673516,ROCANVILLE  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02791524,-56.52537537,
673517,NUTRIEN ROC 138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02912235,-55.99352264,
673518,MOOSAMIN    138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02782476,-56.72148132,
673528,PARKRIDGE   138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02547705,-66.56594849,
673529,PRKTAP      138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02935827,-66.45682526,
673530,ERICHARSON  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02680981,-66.61399078,
673533,TECUMSEH   6138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.00921571,-63.09279633,
673536,LOREBURN   6138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04457283,-59.31433105,
673541,M1QTAP      138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02602088,-58.64057541,
673542,SUTHERLAND  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02352917,-58.96540451,
673543,LANIGAN 138 138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03599048,-57.45087051,
673544,UHEIGHTS    138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02582836,-58.68321609,
673545,UHEIGHTTAP  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02588797,-58.66448593,
673546,UOFS        138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02210855,-59.09766006,
673554,SENATOR     138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02598989,-50.28046799,
673555,CLAVET STN  138.00,672,1655,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03800249,-57.24750137,
673561,ISLAND2    6138.00,672,150,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,0.96918845,-35.02951050,
673574,MILDEN2TAP  138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01327848,-63.90818787,
673575,MILDEN2     138.00,672,1655,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01300764,-63.93247604,
673581,SWCITYTAP   138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02765024,-59.81489182,
673582,TURTLELAKE  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02610874,-66.18612671,
673583,SPRUCE SUB  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02166426,-65.68445587,
673584, TURTLETAP  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02049804,-65.15644073,
673585, TURTLESUB  138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02007389,-65.23995209,
673586,PARADISE HIL138.00,672,1654,1194,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01972938,-63.90169525,
673587,BOLNEY TAP  138.00,672,1654,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.01969528,-64.41095734,
673590,EYEBROWTAP  138.00,672,1654,672,138.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.04806232,-60.87954712,
673601,KISBEY TAP 4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03990984,-59.78402328,
673602,KISBEY     4230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.03904140,-59.88258362,
673609,BEKEVAR-POI 230.00,672,672,1656,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.02277637,-57.07124710,
673631,BLUE HILL  6230.00,672,1654,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.09161222,-58.15152740,
673651,GOLDENLAKESS230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05762184,-58.90392685,
673652,EDAMSS      230.00,672,1655,1194,230.0000000,0.89999998,1.10000002,0.89999998,1.10000002,1,1.05871809,-59.06052780,
