xformer_name,xformer_wind1_bus,xformer_wind2_bus,xformer_id,xformer_basemva,winding1_basekv,winding2_basekv,winding1_rateA,winding1_rateB,winding1_rateC,winding2_rateA,winding2_rateB,winding2_rateC,p_winding1,q_winding1,p_winding2,q_winding2,amp_winding1,amp_winding2,Ploss,Qloss,stat,violate
T9_3,667002,669718,9,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6933212,-48.31327057,123.036026,60.96306992,327.4661255,5594.212891,0.3426924,12.64981937,1,
T10_7,667002,669719,10,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,0.53015512,2.75562072,-0.52999997,-2.75,6.96876097,119.0530396,0.0001552,0.00570197,1,1
T7_6,667003,669716,7,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939926,-48.27795029,123.036026,60.96306992,327.1516418,5588.841309,0.34203452,12.68501854,1,Fail
T8_3,667003,669717,8,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938858,-48.33367157,123.036026,60.96306992,327.2019958,5589.701172,0.34213978,12.62941933,1,
T5_15,667004,669714,5,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6938019,-48.37542343,123.036026,60.96306992,327.2396851,5590.34375,0.34221852,12.58769035,1,
T6_11,667004,669715,6,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940155,-48.26423264,123.036026,60.96306992,327.1390991,5588.625,0.34200811,12.69890976,1,
T3_14,667005,669712,3,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6939316,-48.32051086,123.036026,60.96306992,327.1793518,5589.314453,0.34209239,12.6425457,1,
T4_11,667005,669713,4,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940384,-48.26499939,123.036026,60.9630661,327.1291809,5588.455078,0.34198734,12.69813919,1,
T1_29,667006,669710,1,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.694252,-48.13904572,123.036026,60.96306992,327.0272217,5586.71582,0.34177437,12.82396889,1,1
T2_25,667006,669711,2,120,230,13.80000019,401.6349792,401.6349792,401.6349792,6693.916504,6693.916504,6693.916504,-122.6940613,-48.23641586,123.036026,60.96306992,327.1151123,5588.214355,0.3419579,12.72678089,1,Fail
T9_4,667007,669728,9,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50563049,24.80749893,93.7016983,-17.48081017,242.8548279,4249.958984,0.19606632,7.32668877,1,
T10_8,667007,669729,10,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,0.30006239,1.63215601,-0.30000001,-1.63,4.16599083,72.90479279,0.00005769,0.00215592,1,
T7_7,667008,669726,7,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50572968,24.70066643,93.7016983,-17.48081207,242.7926636,4248.870605,0.19596592,7.21979666,1,
T8_4,667008,669727,8,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.51589966,24.80950546,93.7016983,-17.48081207,242.8872833,4250.526855,0.18579668,7.32864666,1,
T5_16,667009,669724,5,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.5057373,24.70041084,93.7016983,-17.48081017,242.7883759,4248.795898,0.195959,7.21954203,1,1
T6_12,667009,669725,6,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50562286,24.80763054,93.7016983,-17.48081207,242.8569794,4249.99707,0.19606981,7.3268199,1,
T3_15,667010,669722,3,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50575256,24.69988823,93.7016983,-17.48081207,242.7795868,4248.64209,0.1959448,7.21901894,1,
T4_12,667010,669723,4,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50585938,24.5927372,93.7016983,-17.48081207,242.7112885,4247.446777,0.19583462,7.11188841,1,
T1_30,667011,669720,1,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50585938,24.59259033,93.7016983,-17.48081207,242.7087708,4247.402832,0.19583052,7.11174011,1,1
T2_26,667011,669721,2,100,230,13.80000019,326.0773926,326.0773926,374.022583,5434.623047,5434.623047,6233.709961,-93.50585938,24.59259033,93.7016983,-17.48081207,242.7087708,4247.402832,0.19583052,7.11174011,1,
BANK 43,667013,667231,43,100,230,138,418.9554749,1199.884521,835.902771,698.2590942,1999.807495,1393.171265,-156.8709106,-7.92449999,157.0176697,17.21907616,392.5855713,654.3092651,0.14675649,9.29457664,1,
BANK 42,667014,667231,42,100,230,138,418.9554749,1199.884521,835.902771,698.2590942,1999.807495,1393.171265,-158.2731628,-7.9738183,158.4225464,17.31016159,396.0810547,660.1351318,0.14938149,9.33634377,1,
BANK 41,667015,667231,41,100,230,138,418.9554749,1199.884521,835.902771,698.2590942,1999.807495,1393.171265,-156.8715363,-7.95220423,157.0158539,17.24692345,392.5885925,654.3143921,0.14431277,9.29472065,1,
RADISON BANK 1,667016,667216,1,100,230,138,658.1793213,658.1793213,665.4589844,1096.965576,1096.965576,1109.098267,5.2489295,8.58964157,-5.24408865,-8.54625511,24.30451775,38.88745117,0.00483823,0.04345765,1,
KELSEY BANK 10,667017,667217,10,100,230,138,714.9102783,848.9559937,714.9102783,1191.51709,1414.926636,1191.51709,-31.72574615,33.31858444,31.73844147,-32.33974838,111.5130005,185.8549957,0.01269478,0.9788363,1,
MYSTERY LAKE BANK 8,667218,667018,8,100,138,230,417.9513855,502.0437012,417.9513855,250.7708435,301.2262268,250.7708435,-10.52134514,7.26281166,10.52940083,-7.11774826,53.06773758,30.66828537,0.00806027,0.14508484,1,
MYSTERY LAKE BANK 9,667220,667018,9,100,138,230,468.1557617,561.8706055,468.1557617,280.8934631,337.122345,280.8934631,-11.77609825,-14.79591846,11.79436874,15.11587906,78.52577972,46.26451492,0.01827496,0.31998158,1,
WUSKWATIM GSU 3,667020,669767,1,86.69999695,230,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,0.2,0.80075896,-0.2,-0.80000001,1.99215209,34.03059769,0,0.00070901,1,
WUSKWATIM GSU 2,667021,669766,1,86.69999695,230,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79999924,13.50127888,59.79999924,-9.59746265,147.977829,2527.953613,0,3.90372276,1,
WUSKWATIM GSU 1,667022,669765,1,86.69999695,230,13.80000019,217.6359558,217.6359558,217.6359558,3627.265869,3627.265869,3627.265869,-59.79999924,13.48812294,59.79999924,-9.5974617,147.9715729,2527.848389,0,3.89076328,1,
DUNLOP BANK 2,667023,668432,2,15,230,65.09999847,53.46765518,53.46765518,53.46765518,188.9026184,188.9026184,188.9026184,1.04824293,0.06573824,-1.04804075,-0.05932396,2.52837253,8.96906281,0.00020322,0.00642481,1,
JENPEG GSU 4,667024,669771,4,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032684,0.98725492,-0.60000002,-0.98000002,2.78888679,165.7576904,0.00032605,0.00725452,1,
JENPEG GSU 5,667024,669772,5,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60033244,0.987243,-0.60000002,-0.98000002,2.78886938,165.7590179,0.00033284,0.00726135,1,
JENPEG GSU 6,667024,669773,6,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60032672,0.98734188,-0.60000002,-0.98000002,2.78906631,165.7686157,0.00032609,0.00734375,1,
JENPEG GSU 1,667025,669768,1,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24668694,3.84177351,24.39999771,-0.53942841,59.25371552,3521.750244,0.15331197,3.30234051,1,
JENPEG GSU 2,667025,669769,2,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,-24.24663544,3.867383,24.39999771,-0.53942841,59.26329803,3522.320312,0.15336159,3.32794714,1,
JENPEG GSU 3,667025,669770,3,21,230,4.15999985,87.85765076,87.85765076,87.85765076,4857.514648,4857.514648,4857.514648,0.60029918,0.98719251,-0.60000002,-0.98000002,2.78871894,165.7485809,0.00029884,0.00719932,1,
WILLIAM RIVER BANK 1,667027,668427,1,15,230,65.09999847,70.03509521,70.03509521,70.03509521,247.4358368,247.4358368,247.4358368,0.08819727,2.16834712,-0.08724027,-2.14462256,5.23397923,18.2394886,0.00095645,0.02370841,1,
GRAND RAPIDS GSU 1,667028,669774,1,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.3563385,47.7459259,99.69996643,-38.07898331,268.6497498,4589.435059,0.34362832,9.66705418,1,
GRAND RAPIDS GSU 2,667028,669775,2,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,-99.69998169,47.50007248,99.69998169,-38.07898331,269.1466064,4597.919434,0,9.42101002,1,
GRAND RAPIDS GSU 3,667028,669776,3,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40148056,-0.30000001,-1.39999998,3.49293065,59.67503738,0,0.00158233,1,
GRAND RAPIDS GSU 4,667028,669777,4,90,230,13.80000019,332.1019287,332.1019287,376.5327759,5535.032227,5535.032227,6275.546387,0.30000001,1.40154564,-0.30000001,-1.39999998,3.49308586,59.67540741,0,0.00159145,1,
ASHERN BANK 1,667029,668429,1,30,230,69.69999695,102.1658936,112.2067795,107.688385,337.1328125,370.2662659,355.3562317,4.0150857,-5.78060484,-4.00861359,5.94202375,16.95447159,60.66745377,0.00647276,0.1614615,1,
ASHERN BANK 2,667029,668429,2,30,230,69.69999695,107.688385,120.7415085,107.688385,355.3562317,398.429657,355.3562317,4.06726408,-5.85966825,-4.06065321,6.02325535,17.18260384,61.4837532,0.00661139,0.16363192,1,
ASHERN BANK 3,667029,668429,3,57,230,66,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,10.80243969,12.62313461,-10.78863335,-12.26556492,40.02261734,138.2602692,0.01380511,0.35761803,1,
BANK 1_5,667031,668420,1,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,21.22530174,4.64290285,-21.19696236,-3.9220798,52.29604721,184.0661774,0.02833595,0.72079581,1,
BANK 2_4,667031,668420,2,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.97846603,4.81151342,-20.95760918,-4.09717894,51.80501938,182.3378448,0.02085474,0.71427494,1,
BANK 1_6,667035,667036,1,100,230,230,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.5042114,267.0654907,528.2176514,-232.4645691,1420.270874,1499.239014,0.71342659,34.60118866,1,
BANK 1_7,667035,667037,1,100,230,230,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,2432.401855,-527.3912354,271.5772705,528.109375,-236.7476196,1424.957886,1504.186279,0.71814287,34.82992935,1,
BANK 7,667035,669821,7,100,230,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00300477,-7.00132418,0.00332504,7.01700354,16.81803513,305.5346375,0.00031999,0.0155197,1,
BANK 8_2,667035,669822,8,100,230,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00300477,-7.00132418,0.00332504,7.01700354,16.81803513,305.5346375,0.00031999,0.0155197,1,
BANK 9_2,667035,669823,9,100,230,13.80000019,753.0655518,753.0655518,753.0655518,12551.09277,12551.09277,12551.09277,-0.00300477,-7.00132418,0.00332504,7.01700354,16.81803513,305.5346375,0.00031999,0.0155197,1,
BANK 1 _2 _1,667036,669825,1,100,230,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0,-11.24526787,0,11.24391365,29.21349716,369.1815491,0,-0.00135439,1,
BANK 1 _5,667037,669824,1,100,230,18.20000076,753.0655518,753.0655518,753.0655518,9516.761719,9516.761719,9516.761719,0,-7.49575663,0,7.4951539,19.48174477,246.1978302,0,-0.00060233,1,
BANK 1_9,667039,669037,1,100,230,63.5,350.9285583,392.598175,350.9285583,1271.079834,1422.009155,1271.079834,85.08642578,16.67730141,-84.7651062,-9.06319714,208.8439178,759.9070435,0.32132754,7.61406565,1,
BANK 2_6,667039,669037,2,100,230,63.5,350.9285583,392.598175,350.9285583,1271.079834,1422.009155,1271.079834,85.08642578,16.67730141,-84.7651062,-9.06319714,208.8439178,759.9070435,0.32132754,7.61406565,1,
,667041,669826,1,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00123252,-12.53594875,-0.00000125,12.59564877,30.1128788,547.050354,0.00123101,0.05970409,1,
,667041,669827,2,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00123252,-12.53594875,-0.00000125,12.59564877,30.1128788,547.050354,0.00123101,0.05970409,1,
,667041,669828,3,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00123252,-12.53594875,-0.00000125,12.59564877,30.1128788,547.050354,0.00123101,0.05970409,1,
,667041,669829,4,100,230,13.80000019,627.5546265,627.5546265,627.5546265,10459.24316,10459.24316,10459.24316,0.00123252,-12.53594875,-0.00000125,12.59564877,30.1128788,547.050354,0.00123101,0.05970409,1,
BANK 6,668043,667043,6,100,110,230,1254.424683,1254.424683,1475.392456,599.9422607,599.9422607,705.6224976,-84.69890594,12.5430212,84.75889587,-9.18395329,429.6752014,204.9358978,0.05998682,3.35926199,1,
BANK 7_2,668043,667043,7,100,110,230,1312.159668,1522.105225,1312.159668,627.5546265,727.9633789,627.5546265,-84.69890594,12.5430212,84.75889587,-9.18395329,429.6752014,204.9358978,0.05998682,3.35926199,1,
BANK 8_3,668043,667043,8,100,110,230,1356.773193,1522.105225,1475.392456,648.8914795,727.9633789,705.6224976,-84.69890594,12.5430212,84.75889587,-9.18395329,429.6752014,204.9358978,0.05998682,3.35926199,1,
,667044,669016,1,100,230,63.5,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.5962677,13.44997025,-65.40866089,-9.0047102,161.1066132,580.635498,0.18760063,4.4453187,1,
,667045,669017,1,100,230,63.5,327.5835266,364.2327576,350.9285583,1186.522949,1319.268188,1271.079834,65.66007996,13.47261047,-65.47210693,-9.01871204,161.2630615,581.1995239,0.18796518,4.45395708,1,
BANK 1_11,667046,668428,1,50,230,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.71846294,4.41764736,-12.7095747,-4.12403679,32.81238937,116.6332855,0.00888841,0.29367298,1,
BANK 2_8,667046,668428,2,50,230,65.09999847,233.9523621,280.8934631,233.9523621,826.5598145,992.4039307,826.5598145,12.94582748,4.52425909,-12.93734455,-4.22520399,33.42112732,118.7971497,0.00848357,0.29913804,1,
BANK 4_2,667047,668408,4,75,230,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62225342,8.49085045,-33.59269333,-7.05582571,83.57198334,291.2356567,0.0295575,1.43501675,1,
BANK 5,667047,668408,5,75,230,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.0074501,8.34875774,-32.97895432,-6.93984175,82.0515976,285.9373779,0.02849183,1.40892076,1,
BANK 6_1,667047,668408,6,75,230,65.09999847,266.8362427,290.6833191,350.9285583,942.7394409,1026.991821,1239.839844,33.62225342,8.49085045,-33.59269333,-7.05582571,83.57198334,291.2356567,0.0295575,1.43501675,1,
BANK 3_3,667048,668409,3,50,230,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,35.12611389,7.82387924,-35.06360245,-5.83552122,87.03374481,303.2993469,0.06251093,1.98832858,1,
BANK 4_3,667048,668409,4,50,230,65.09999847,233.9523621,267.0872498,233.9523621,826.5598145,943.6262817,826.5598145,34.78886032,7.82050419,-34.73079681,-5.85033226,86.23600006,300.5195007,0.05806573,1.97022223,1,
BANK 1_13,667049,668423,1,84,230,66,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,23.2903862,-8.76298809,-23.2768116,9.30374622,60.87692261,214.2685242,0.01357062,0.54068214,1,
BANK 2_10,667049,668423,2,50,230,66,233.9523621,233.9523621,233.9523621,815.2885132,815.2885132,815.2885132,12.28504944,-10.80410957,-12.2712965,11.24370766,40.02308655,142.2640228,0.01375316,0.43957198,1,
BANK 3_4,667049,668423,3,84,230,66,350.9285583,421.7167053,350.9285583,1222.932861,1469.618896,1222.932861,25.48429298,40.02027512,-25.43879128,-38.20716858,116.0701752,392.3510132,0.0455025,1.81291556,1,
ST.LEON BANK 3,667050,668422,3,50,230,65.09999847,234.9564514,234.9564514,234.9564514,830.1072998,830.1072998,830.1072998,6.57085419,2.10189986,-6.56937218,-2.04180527,16.88602638,52.96048355,0.0014808,0.05999457,1,
ST.LEON BANK 4,667050,668422,4,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,6.37873268,2.01328945,-6.37706757,-1.95503938,16.37217903,51.34886932,0.00166081,0.05816285,1,
ST.LEON BANK 1,667050,669890,1,15,230,4.15999985,62.75546265,62.75546265,62.75546265,3469.65332,3469.65332,3469.65332,0,0,0,0,0,0,0,0,1,
STLEON_POI_XFORMER,667051,669103,1,100,230,34.5,419.2065125,419.2065125,419.2065125,2794.710205,2794.710205,2794.710205,-19.9642086,-59.35174942,19.9642086,63.00160217,153.0322876,1103.107788,0,3.64985085,1,
GLENBORO PHASESHIFT 1,667085,667052,1,100,230,230,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,753.0655518,-0.28595123,7.97936773,0.28619561,-7.97516775,20.00613022,20.00548744,0.00008527,0.00393574,1,
GLENBORO BANK 1,667052,668405,1,30,230,65.09999847,125.5109253,149.1069946,125.5109253,443.4334106,526.7989502,443.4334106,17.87139702,-3.16593862,-17.83343506,4.00315571,45.49861526,155.5818329,0.03795847,0.83719504,1,
GLENBORO BANK 2,667052,668405,2,30,230,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,17.90849304,-3.10385561,-17.87359619,3.9424274,45.56335449,155.8032532,0.03489435,0.83852184,1,
GLENBORO BANK 3,667052,668405,3,30,230,65.09999847,125.5109253,148.855957,125.5109253,443.4334106,525.9119873,443.4334106,17.28378105,-3.06130934,-17.2470932,3.87101698,44.00238037,150.4655151,0.03668639,0.80966467,1,
BANK 1_17,667053,668414,1,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.72983932,-3.05114841,-20.7078495,3.73833108,52.27175522,178.5160065,0.02198861,0.68714404,1,
BANK 2_12,667053,668414,2,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,20.53383064,-11.60145378,-20.50781059,12.48178768,58.83626938,203.6700287,0.02601986,0.88033861,1,
HERBLET LAKE BANK 1,668054,667054,1,100,110,230,294.9735107,352.1836548,294.9735107,141.0742798,168.4356689,141.0742798,-10.78521442,-5.6995945,10.78521442,6.03798199,62.71239853,30.08288383,0,0.3383702,1,
HERBLET LAKE BANK 2,668054,667054,2,100,110,230,262.4319458,314.918335,262.4319458,125.5109253,150.6131134,125.5109253,-10.81212044,-1.04967964,10.81212044,1.31457651,55.84583664,26.50857162,0,0.26485828,1,
CRANBERRY PORTAGE BANK 1,669115,667056,1,15,24.89999962,230,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.82209361,-0.20054993,0.82221079,0.20428005,18.8362751,2.06973386,0.00011784,0.00373911,1,
CRANBERRY PORTAGE BANK 2,669115,667056,2,15,24.89999962,230,301.4278564,301.4278564,646.9105225,32.63284302,32.63284302,70.03509521,-0.84817177,-0.18015152,0.84840721,0.18396854,19.30129814,2.12083244,0.00023556,0.00382609,1,
RALLS ISLAND BANK 1,667059,669840,1,15,230,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70701027,1.20629108,-4.70177889,-1.09624171,11.74073792,214.2121277,0.00523153,0.11006227,1,
RALLS ISLAND BANK 2,667059,669840,2,15,230,12.47000027,67.52487946,67.52487946,67.52487946,1245.446899,1245.446899,1245.446899,4.79557419,1.22180128,-4.79009008,-1.10972404,11.95734501,218.1641693,0.00548566,0.11208527,1,
RALLS ISLAND BANK 3,667059,669840,3,15,230,12.47000027,60.49626923,60.49626923,60.24524307,1115.809204,1115.809204,1111.179321,4.70822811,1.23107433,-4.70352411,-1.12081242,11.75859356,214.5376434,0.00470263,0.11025381,1,
MINITONAS BANK 3,667061,668410,3,50,230,65.09999847,172.2009888,172.2009888,233.9523621,608.390564,608.390564,826.5598145,11.38892651,4.36024475,-11.38255215,-4.13683653,29.54650497,102.9656143,0.00637314,0.22333686,1,
MINITONAS BANK 4,667061,668410,4,50,230,65.09999847,233.9523621,272.6097412,233.9523621,826.5598145,963.1373291,826.5598145,11.13827133,4.22626638,-11.13139534,-4.00814199,28.8634243,100.5854568,0.00687517,0.21815436,1,
VERMILLION BANK 1,667062,668426,1,50,230,65.09999847,190.2745819,200.0644226,233.9523621,672.2450562,706.8328247,826.5598145,21.21209717,0.90123594,-21.19024467,-0.17132579,52.07907867,179.6727905,0.02185265,0.72982782,1,
VERMILLION BANK 2,667062,668426,2,50,230,65.09999847,200.0644226,200.0644226,209.1012268,706.8328247,706.8328247,738.7600708,21.43491173,0.92645556,-21.41337204,-0.18889253,52.6277771,181.5658264,0.02154011,0.73753327,1,
ROBLIN BANK 1,667063,668417,1,30,230,65.09999847,99.90670013,99.90670013,99.90670013,352.9729919,352.9729919,352.9729919,8.64779186,0.68055367,-8.63400173,-0.4883756,21.41749191,73.43278503,0.01378817,0.19214182,1,
ROBLIN BANK 2,667063,668417,2,30,230,65.09999847,111.7047272,120.7415085,140.5722351,394.6557312,426.5829163,496.6454163,8.30575848,0.99808264,-8.30007839,-0.81234223,20.65452194,70.81684113,0.00567983,0.18568669,1,
BIRTLE BANK 3,667065,668430,3,30,230,65.09999847,140.5722351,147.0988159,140.5722351,496.6454163,519.7039795,496.6454163,11.62649441,-1.7106123,-11.6126585,2.06397676,28.85895538,100.5690918,0.01383397,0.35333905,1,
BIRTLE BANK 4,667065,668430,4,30,230,65.09999847,125.5109253,147.0988159,125.5109253,443.4334106,519.7039795,443.4334106,11.3636713,-1.7129004,-11.34892464,2.05837774,28.2213974,98.34728241,0.01474623,0.34548315,1,
VIRDEN BANK 1,667066,668400,1,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,23.34992218,8.17745209,-23.32048988,-7.23160648,61.5962677,208.2127228,0.02943335,0.94583547,1,
VIRDEN BANK 2,667066,668400,2,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,22.76506424,7.97650719,-22.73650932,-7.05434752,60.056633,203.0084381,0.02855671,0.92219841,1,
RESTON BANK 1,667067,668404,1,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.78038406,-15.0725317,-2.76951647,15.45645142,38.38269424,134.4208679,0.0108662,0.38387793,1,
RESTON BANK 2,667067,668404,2,100,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,2.8016324,-14.96774578,-2.79183602,15.34917164,38.1344223,133.5510712,0.00979632,0.38142139,1,
SOURIS BANK 1,667068,668421,1,30,230,65.09999847,125.5109253,150.6131134,125.5109253,443.4334106,532.1200562,443.4334106,11.60622787,3.40774393,-11.59209728,-3.04171252,31.30991554,101.4724884,0.0141285,0.36599538,1,
SOURIS BANK 2,667068,668421,2,57,230,66,238.4707642,238.4707642,238.4707642,831.0344849,831.0344849,831.0344849,22.05183029,6.47470665,-22.02498627,-5.77928782,59.48883438,192.797821,0.02684415,0.69539118,1,
SOURIS BANK 3,667068,669891,3,15,230,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0,0,0,0,0,0,0,0,1,
SOURIS BANK 4,667068,669940,4,15,230,4.15999985,60.24524307,60.24524307,60.24524307,3330.866943,3330.866943,3330.866943,0,0,0,0,0,0,0,0,1,
NEEPAWA BANK 1,667071,668412,1,57,230,66,237.9687347,285.9138794,237.9687347,829.2849731,996.3665771,829.2849731,30.43918037,4.76771688,-30.39054489,-3.50784445,80.07174683,259.505188,0.04863372,1.2598449,1,
WHITESHELL VOLT BANK 8,667072,668092,8,100,220,110,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.0015462,9.32859516,-0.00016642,-9.25213623,22.31259727,44.7265358,0.00137972,0.0764657,1,
WHITESHELL VOLT BANK 7,667073,668091,7,100,220,110,623.0134277,623.0134277,623.0134277,1246.026855,1246.026855,1246.026855,0.00155919,9.3142252,-0.00018361,-9.23799992,22.27863121,44.65843964,0.00137553,0.07623307,1,
HVTFMR1,667077,669105,1,93,230,34.5,389.0838928,389.0838928,389.0838928,2593.892578,2593.892578,2593.892578,-21.4000473,-28.40346146,21.43221283,29.59484482,85.93170929,587.1986084,0.03217024,1.19149029,1,
,668133,667080,1,100,110,230,1494.812378,1793.984619,1494.812378,714.9102783,857.9926758,714.9102783,-73.92082977,-22.71392441,73.97781372,25.60334778,379.1731567,189.5040894,0.05699209,2.88949895,1,
BANK 1_30,667082,668436,1,84,230,66,351.430603,351.430603,351.430603,1224.682373,1224.682373,1224.682373,42.13347626,13.98599339,-42.0672226,-12.26960754,107.6680984,367.7028809,0.06625748,1.71638453,1,
BANK 2_23,667082,668436,2,84,230,66,351.430603,351.430603,351.430603,1224.682373,1224.682373,1224.682373,42.13347626,13.98599339,-42.0672226,-12.26960754,107.6680984,367.7028809,0.06625748,1.71638453,1,
WASHAKEMAY BANK 1,667109,668439,1,50,230,65.09999847,233.9523621,233.9523621,233.9523621,826.5598145,826.5598145,826.5598145,29.97768593,10.23591995,-29.9294796,-8.72942924,79.83913422,264.3156738,0.04820476,1.50639868,1,
LAURIE RIVER BANK 1,667213,669239,1,10,138,75,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.5253191,0.37421268,0.52558202,2.52633166,5.28233004,0.0000124,0.0002629,1,
LAURIE RIVER BANK 2,667213,669239,2,10,138,75,73.63307953,73.63307953,73.63307953,135.4848633,135.4848633,135.4848633,-0.37420025,-0.5253191,0.37421268,0.52558202,2.52633166,5.28233004,0.0000124,0.0002629,1,
KELSEY GSU 1,667217,669750,1,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.41788483,29.80000114,-20.1895752,152.9541473,1567.781006,0,2.22835422,1,
KELSEY GSU 2,667217,669751,2,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.42992783,29.80000114,-20.1895752,152.9838562,1568.08313,0,2.24030638,1,
KELSEY GSU 3,667217,669752,3,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,-29.80000114,22.43788719,29.80000114,-20.1895752,153.0034943,1568.28479,0,2.24827838,1,
KELSEY GSU 4,667217,669753,4,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.70081031,-0.2,-0.69999999,2.9892509,30.6410141,0,0.00083985,1,
KELSEY GSU 5,667217,669754,5,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.70090491,-0.2,-0.69999999,2.98962426,30.64164734,0,0.00085549,1,
KELSEY GSU 6,667217,669755,6,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.70085108,-0.2,-0.69999999,2.98941183,30.64141655,0,0.00084981,1,
KELSEY GSU 7,667217,669756,7,38,138,13.80000019,209.1848755,209.1848755,209.1848755,2091.848877,2091.848877,2091.848877,0.2,0.7008577,-0.2,-0.69999999,2.98943806,30.64159012,0,0.00085406,1,
THOMPSON BANK 6,667218,669841,6,15,138,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.39978,1111.179321,4.43253136,1.64502406,-4.42593002,-1.54847729,19.62519646,217.0090637,0.00660129,0.09652556,1,
THOMPSON BANK 5,667218,669930,5,15,138,12.5,87.02091217,100.8271103,87.02091217,960.7108765,1113.131348,960.7108765,4.43253136,1.64499187,-4.42593002,-1.54847729,19.62515259,217.0090485,0.00660127,0.09652523,1,
THOMPSON BANK 7,667220,669127,7,15,138,12.47000027,87.43928528,97.89852142,100.4087372,967.6520386,1083.39978,1111.179321,4.43253708,1.64510286,-4.42593002,-1.54847729,19.63320923,217.0976257,0.00660668,0.09660438,1,
T1_35,667224,669730,1,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18405914,-26.67503738,91.18405914,34.5920372,392.6353455,4024.513184,0,7.91689396,1,
T2_31,667225,669731,2,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18405914,-26.75179863,91.18405914,34.5920372,392.7192688,4025.371826,0,7.84026909,1,
T3_20,667226,669732,3,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18412018,-26.82240677,91.18412018,34.59204483,392.0924988,4018.947266,0,7.7696929,1,
T4_16,667226,669733,4,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18412018,-26.75702667,91.18412018,34.59204865,392.0164795,4018.168457,0,7.83501196,1,
T5_19,667227,669734,5,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18412018,-26.82243347,91.18412018,34.59204483,392.0917969,4018.940186,0,7.76966524,1,
T6_15,667227,669735,6,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18412018,-26.78972435,91.18412018,34.59204865,392.0537415,4018.551025,0,7.80233002,1,
T7_9,667228,669736,7,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18412781,-26.68090248,91.18412781,34.59204865,391.9301147,4017.282715,0,7.91123867,1,
T8_5,667228,669737,8,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18412018,-26.81145287,91.18412018,34.59204483,392.081665,4018.836182,0,7.78065777,1,
T9_5,667229,669738,9,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18412018,-26.80058098,91.18412018,34.59204483,392.0665894,4018.682617,0,7.7914505,1,
T10_9,667229,669739,10,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18412018,-26.80058098,91.18412018,34.59204483,392.0665894,4018.682617,0,7.7914505,1,
T11_3,667230,669740,11,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,-91.18405914,-26.79076576,91.18405914,34.59203339,392.8896484,4027.118164,0,7.80131721,1,
T12_3,667230,669741,12,81,138,13.80000019,564.7991943,564.7991943,564.7991943,5647.991699,5647.991699,5647.991699,0.48000032,1.30159998,-0.48000032,-1.30000043,5.73506021,58.78696442,0,0.0016648,1,
,667247,669742,1,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.8113842,95.43415833,20.47821045,389.6554565,3993.967285,0.17526114,6.66693354,1,
,667247,669743,2,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25889587,-13.8113842,95.43415833,20.47821045,389.6554565,3993.967285,0.17526114,6.66693354,1,
,667248,669744,3,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25888824,-13.81105042,95.43415833,20.47821045,389.6651917,3994.067627,0.1752699,6.66726732,1,
,667249,669745,4,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.25886536,-13.81005669,95.43415833,20.47821045,389.6942444,3994.36499,0.17529604,6.66826153,1,
,667250,669746,5,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.2583313,-13.78987694,95.43415833,20.47821045,390.2833862,4000.404053,0.17582649,6.68843985,1,
,667251,669747,6,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-95.2583313,-13.78986263,95.43415833,20.47821045,390.2838745,4000.408936,0.17582692,6.68845606,1,
,667251,669748,7,130,138,13.80000019,502.0437012,502.0437012,502.0437012,5020.437012,5020.437012,5020.437012,-0.00000028,-0.0001075,0,0,0.00043591,0,0,0,1,
POINTE DU BOIS BANK 7,667301,669000,7,100,110,63.5,314.918335,377.9019775,314.918335,545.527832,654.6333618,545.527832,-17.85534096,-6.76032209,17.87291908,7.17045212,89.83448029,155.6188049,0.01757699,0.41012973,1,
POINTE DU BOIS GSU 1,667301,669794,1,37.5,137.1999969,6.9000001,157.8034668,157.8034668,157.8034668,3137.773193,3137.773193,3137.773193,-9.48803616,-5.31427431,9.49800014,5.60000038,51.1696167,966.5855713,0.00996386,0.28574926,1,
SLAVE FALLS GSU 1,667302,669804,1,25,115,6.9000001,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.5,3.30355811,15.5,-2.16701341,74.83196259,1309.559204,0,1.13654912,1,
SLAVE FALLS GSU 2,667302,669805,2,25,115,6.9000001,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.5,3.30355811,15.5,-2.16701341,74.83196259,1309.559204,0,1.13654912,1,
SLAVE FALLS GSU 3,667302,669806,3,25,115,6.9000001,125.5109253,125.5109253,125.5109253,2091.848877,2091.848877,2091.848877,-15.5,3.30355811,15.5,-2.16701341,74.83196259,1309.559204,0,1.13654912,1,
SLAVE FALLS GSU 4,667302,669807,4,20,137.1999969,6.9000001,84.16184998,84.16184998,84.16184998,1673.479126,1673.479126,1673.479126,-15.4277544,-2.86982203,15.5,3.99192023,74.09660339,1339.267456,0.07224427,1.12209189,1,
BANK 7_6,667304,668104,7,100,110,110,656.079834,753.1796875,655.5550537,656.079834,753.1796875,655.5550537,54.53042221,15.42666245,-54.49608612,-13.77023506,288.7037659,288.7038879,0.03434062,1.65651906,1,
BANK 2_25,667304,668105,2,100,110,110,656.079834,753.1796875,655.5550537,656.079834,753.1796875,655.5550537,54.53042221,15.42666245,-54.49608612,-13.77023506,288.7037659,288.7038879,0.03434062,1.65651906,1,
BANK 4_8,667304,668106,4,100,110,110,656.079834,753.1796875,655.5550537,656.079834,753.1796875,655.5550537,54.53042221,15.42666245,-54.49608612,-13.77023506,288.7037659,288.7038879,0.03434062,1.65651906,1,
ROSS LAKE BANK 2,669846,668000,2,30,12.47000027,110,1889.004761,2078.831543,2495.523682,214.144455,235.6639099,282.9016418,-5.5100565,-1.96019506,5.51372671,2.04201221,259.3596191,28.34187508,0.00367299,0.08185524,1,
ROSS LAKE BANK 3,669846,668000,3,30,12.47000027,110,1889.004761,2078.831543,2495.523682,214.144455,235.6639099,282.9016418,-5.5100565,-1.96019506,5.51372671,2.04201221,259.3596191,28.34187508,0.00367299,0.08185524,1,
SHERRIDON BANK 1,668006,669867,1,1.04999995,110,12.47000027,20.99455643,20.99455643,20.99455643,185.1965637,185.1965637,185.1965637,0.08634233,0.01920343,-0.08628827,-0.01870289,0.45418972,4.15973568,0.0000539,0.0004982,1,
SHERRIDON BANK 2,668006,669867,2,5,110,12.47000027,35.16588211,35.16588211,20.99455643,310.2042236,310.2042236,185.1965637,0.40743643,0.1073809,-0.40727174,-0.10499491,2.16357207,19.81534004,0.00016439,0.0023814,1,
SNOW LAKE BANK 1,669845,668009,1,5,12.47000027,110,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.75330925,-1.13126576,3.77367616,1.34963191,176.2049408,20.63822937,0.02036661,0.21835677,1,
SNOW LAKE BANK 2,669845,668009,2,5,12.47000027,110,347.2435303,347.2435303,347.2435303,39.36479187,39.36479187,39.36479187,-3.6407876,-0.72186947,3.65853763,0.92037636,166.8363037,19.42690468,0.01775018,0.19850616,1,
RAPID CITY BANK 2,669853,668016,2,7.5,12.47000027,110,518.550354,518.550354,518.550354,58.78475571,58.78475571,58.78475571,-1.06810749,-0.19317038,1.06874239,0.20237945,48.38048553,5.368999,0.0006357,0.00921163,1,
BRANDON EAST BANK 5,668017,668431,5,30,110,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,12.62473488,0.70962119,-12.60080814,-0.36124933,62.16735458,107.6626282,0.02393297,0.34839129,1,
BRANDON EAST BANK 6,668017,668431,6,30,110,65.09999847,209.9455566,209.9455566,209.9455566,354.7467346,354.7467346,354.7467346,14.00325584,1.05134404,-13.98395348,-0.6640563,69.04064178,119.5658722,0.01930476,0.38734078,1,
BRANDON EAST BANK 1,668017,669132,1,30,110,32.5,198.9234161,209.9455566,209.9455566,673.2792969,710.5849609,710.5849609,8.22559261,4.12010384,-8.2165041,-3.93914986,45.23054123,156.6620636,0.00908733,0.18094467,1,
BRANDON EAST BANK 2,668017,669132,2,30,110,32.5,78.20471191,78.20471191,78.20471191,264.6928711,264.6928711,264.6928711,8.43181229,4.05711794,-8.41964817,-3.87322116,46.00418091,159.3415833,0.0121658,0.18386953,1,
BRANDON EAST BANK 3,668017,669132,3,30,110,32.5,198.9234161,209.9455566,198.9234161,673.2792969,710.5849609,673.2792969,8.44891071,4.30596352,-8.44084358,-4.11941242,46.62258911,161.4838562,0.00806502,0.18657455,1,
HIGHLAND PARK BANK 1,668018,669852,1,10,110,12.47000027,151.6856689,181.60289,157.9840393,1338.045166,1601.950073,1393.604126,6.16499472,2.62214637,-6.14612532,-2.34040523,33.07834625,303.1962891,0.01886927,0.28175247,1,
HIGHLAND PARK BANK 2,668018,669870,2,10,110,12.47000027,151.6856689,181.60289,157.9840393,1338.045166,1601.950073,1393.604126,6.16201067,2.63922787,-6.14612484,-2.34040523,33.09790421,295.5540771,0.01588609,0.29883012,1,
CROCUS PLAIN BANK 3,669849,668020,3,15,12.47000027,110,1245.446899,1245.446899,1245.446899,141.188385,141.188385,141.188385,-7.19347143,-1.39055622,7.21020842,1.66812408,325.8861389,36.53145599,0.0167378,0.27756846,1,
CROCUS PLAIN BANK 4,669849,668020,4,15,12.47000027,110,1245.446899,1245.446899,1245.446899,141.188385,141.188385,141.188385,-7.21149826,-2.57768416,7.23001671,2.88516593,340.6399536,38.42583847,0.01851873,0.30748808,1,
BRANDON GSU 5,668022,669816,5,72,115,13.80000019,590.4033813,590.4033813,602.4524536,4920.02832,4920.02832,5020.437012,0.39569116,0.0992147,-0.39568442,-0.0991678,2.00348949,17.11437416,0.00000514,0.0001743,1,
BRANDON GSU 6,668022,669817,6,105,115,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24222827,0.31245473,-1.24220753,-0.31132638,6.290905,52.42455292,0.00002393,0.00114997,1,
BRANDON GSU 7,668022,669818,7,105,115,13.80000019,843.4334106,843.4334106,878.5764771,7028.611816,7028.611816,7321.470703,1.24223137,0.31250879,-1.24220753,-0.31132638,6.29098511,52.4245224,0.00002393,0.00114698,1,
BANK 1_36,668029,668438,1,50,110,65.09999847,397.8468323,431.9629822,489.1731262,672.2450562,729.8914185,826.5598145,0,0,0,0,0,0,0,0,0,
NEEPAWA BANK 3,669876,668029,3,7.5,12.47000027,110,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.43284726,-1.38915932,3.44150066,1.5044781,157.8578949,18.38140869,0.00865179,0.11529841,1,
NEEPAWA BANK 4,669876,668029,4,7.5,12.47000027,110,444.4717712,537.0700684,444.4717712,50.38693619,60.88421631,50.38693619,-3.45452905,-1.39608562,3.46328688,1.51210964,158.8253937,18.49406242,0.00875816,0.11600101,1,
MINEDOSA BANK 2,669859,668030,2,10,12.47000027,110,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-3.03152037,-0.76697713,3.03608346,0.83314908,133.4812469,15.54289532,0.00456379,0.06618438,1,
MINEDOSA BANK 3,669859,668030,3,10,12.47000027,110,666.7075806,796.3452148,666.7075806,75.58039856,90.27658844,75.58039856,-2.99725556,-0.75809139,3.00177073,0.82349491,131.9702606,15.36692429,0.00451658,0.06543487,1,
BANK 1_37,668032,669862,1,5,114.3000031,12.47000027,32.32757187,32.32757187,32.32757187,296.3144836,296.3144836,296.3144836,2.60846639,1.08579195,-2.60367322,-0.99832535,14.08625698,119.3608093,0.004793,0.08747216,1,
BANK 2_33,668033,669861,2,5,114.3000031,12.47000027,63.1397934,63.1397934,72.73703766,578.7392578,578.7392578,666.7075806,2.61104798,1.09056807,-2.6036737,-0.99832547,14.13580227,119.7805634,0.00737423,0.09224487,1,
BANK 2_34,668036,669920,2,15,110,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.07077885,2.70793509,-7.05479765,-2.44479346,37.71586609,345.4267883,0.01598234,0.26315111,1,
BANK 1_38,668037,669863,1,15,110,12.47000027,146.9618835,146.9618835,146.9618835,1296.375854,1296.375854,1296.375854,7.0712142,2.70594645,-7.05479813,-2.4447937,37.78711319,346.0792236,0.01641585,0.26116127,1,
BANK 1_39,669860,668039,1,7.5,12.47000027,114.3000031,555.5896606,666.7075806,555.5896606,60.61420059,72.73703766,60.61420059,-4.70872355,-1.17527235,4.72301817,1.36383283,222.5563049,24.15541267,0.01429351,0.18855272,1,
BANK 5_5,669847,668040,5,5,12.47000027,110,1097.289673,1097.289673,1111.179321,124.392746,124.392746,125.9673309,0,0,-0.00000053,-0.00000631,0,0.00003139,0,0,1,
CARBERRY BANK 1,669117,668041,1,15,24.89999962,110,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78777409,-4.9789691,10.8321228,5.05237341,255.076416,60.06693268,0.04430913,0.0735343,1,
MACGREGOR BANK 1,668042,669868,1,5,110,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95920634,0.08528901,-1.9557023,-0.03524261,9.85816956,90.28757477,0.00350425,0.0500498,1,
MACGREGOR BANK 2,668042,669868,2,5,110,12.47000027,35.16588211,35.16588211,35.16588211,310.2042236,310.2042236,310.2042236,1.95912349,0.08231613,-1.95554388,-0.03227607,9.85711384,90.27790833,0.00357966,0.05003908,1,
BANK 4_12,668043,668424,4,30,110,65.09999847,209.9455566,234.6141663,209.9455566,354.7467346,396.4294739,354.7467346,11.59105206,3.16388607,-11.57509518,-2.79961681,60.29471588,104.4195557,0.01595847,0.36429021,1,
BANK 5_6,668043,668424,5,30,110,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,12.22396278,3.35915899,-12.2077837,-2.97480679,63.61685562,110.1729202,0.01617929,0.38439021,1,
BANK 2_37,668043,669122,2,30,110,24,208.3709717,232.5146942,209.9455566,955.0336304,1065.692383,962.2504883,31.67037964,11.31065941,-31.56508255,-8.68159866,168.7610931,803.7252808,0.10529904,2.62912774,1,
BANK 3_19,668043,669122,3,30,110,24,234.0892944,258.2330322,235.1390228,1072.909302,1183.568115,1077.720581,35.1770401,12.39622879,-35.04797363,-9.48092556,187.167099,891.383728,0.12906289,2.91535664,1,
BANK 6_5,668044,668437,6,30,110,65.09999847,180.0283051,180.0283051,209.9455566,304.195282,304.195282,354.7467346,9.76996899,3.68266058,-9.7590189,-3.43582559,52.25509644,90.49642944,0.01095191,0.24686378,1,
BANK 7_8,668044,668437,7,30,110,65.09999847,213.6195984,234.6141663,235.1390228,360.9548035,396.4294739,397.3163452,9.57437706,3.5683322,-9.56276321,-3.32679343,51.13763809,88.56113434,0.01161594,0.24154319,1,
CARBERRY BANK 2,669129,668045,2,15,24.89999962,110,651.5479126,651.5479126,651.5479126,147.4867554,147.4867554,147.4867554,-10.78778076,-4.97897005,10.83890247,5.05326414,255.472168,60.14297485,0.05103697,0.07428714,1,
AUSTIN BANK 2,668046,669869,2,5,110,12.47000027,38.52500916,44.8233757,38.52500916,339.8356628,395.3946533,339.8356628,1.51163447,0.11345187,-1.50948954,-0.08423995,7.63032913,69.88354492,0.00214501,0.02920862,1,
AUSTIN BANK 1,668046,669939,1,10,110,12.47000027,84.60806274,96.36501312,84.60806274,746.3421631,850.0522461,746.3421631,2.94488811,0.2400832,-2.94107318,-0.18312284,14.87250233,136.2120667,0.00381448,0.05695711,1,
LIBAU BANK 2,669854,668048,2,7.5,12.47000027,110,523.1802979,523.1802979,523.1802979,59.3096199,59.3096199,59.3096199,-2.7324264,-0.62279838,2.73671937,0.68484122,127.9109955,13.9325819,0.00429098,0.06203151,1,
PINE FALLS BANK 8,668049,669837,8,5,110,12.5,29.39237785,29.39237785,29.39237785,258.6529236,258.6529236,258.6529236,2.28875899,0.42912647,-2.28399372,-0.30431604,11.37268829,104.2420044,0.00476506,0.12480398,1,
PINE FALLS GSU 1,668050,669778,1,15.5,115,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78710842,1.80003619,13.84699917,-0.6753847,67.90301514,580.0049438,0.05989061,1.12465394,1,
PINE FALLS GSU 2,668050,669779,2,17,115,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.81754303,1.67670119,13.84699917,-0.93009102,67.9752121,580.6216431,0.02945715,0.74662542,1,
PINE FALLS GSU 3,668050,669780,3,15.5,115,13.80000019,77.81678009,77.81678009,77.81678009,648.4731445,648.4731445,648.4731445,-13.78636169,1.80843341,13.84699917,-0.68248051,67.90472412,580.0194702,0.06063765,1.12595046,1,
PINE FALLS GSU 4,668050,669781,4,17,115,13.80000019,112.9598312,112.9598312,112.9598312,941.3319092,941.3319092,941.3319092,-13.84700108,1.12670255,13.84700108,-0.3772094,67.84757233,579.531189,0,0.74946743,1,
PINE FALLS GSU 5,668050,669782,5,15.5,115,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.0136528,2.12328649,16.09700012,-0.55504227,78.88973999,673.8496704,0.08334965,1.56824493,1,
PINE FALLS GSU 6,668050,669783,6,15.5,115,13.80000019,90.36786652,90.36786652,90.36786652,753.0655518,753.0655518,753.0655518,-16.01366425,2.11297536,16.09700012,-0.51487333,78.88318634,673.7938232,0.08333579,1.59810615,1,
PINE FALLS BANK 10,668433,668052,10,15,65.09999847,110,248.3227081,297.9872437,249.2095795,146.9618835,176.3542633,147.4867554,-5.27260113,-0.39273983,5.27891636,0.52848691,45.28211212,25.90944862,0.00631454,0.13576269,1,
PINE FALLS BANK 9,668413,668057,9,15,65.09999847,110,248.3227081,297.9872437,248.3227081,146.9618835,176.3542633,146.9618835,-5.25899935,-0.39236304,5.2652812,0.52776796,45.16570663,25.84284019,0.00628212,0.13541456,1,
GREAT FALLS GSU 1,668062,669784,1,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-20.39420891,3.03830814,20.44599915,-1.37816942,100.3714371,1075.571167,0.05179237,1.66015589,1,
GREAT FALLS GSU 2,668062,669785,2,21,115,11,105.4291763,105.4291763,105.4291763,1102.214111,1102.214111,1102.214111,-18.35870934,2.93201089,18.45299911,-0.9405371,90.49983215,969.7880249,0.09429081,1.99148691,1,
GREAT FALLS GSU 3,668062,669786,3,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.29852676,3.56547761,24.37199974,-1.31760645,119.5480042,1281.065552,0.07347341,2.24788952,1,
GREAT FALLS GSU 4,668062,669787,4,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-24.37200165,2.76873064,24.37200165,-0.53227872,119.4021606,1279.502686,0,2.23646474,1,
GREAT FALLS GSU 5,668062,669788,5,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-22.33624268,3.26889753,22.39999962,-1.25722134,109.8875275,1177.5448,0.06375648,2.01168442,1,
GREAT FALLS GSU 6,668062,669789,6,30,115,11,150.6131134,150.6131134,150.6131134,1574.591675,1574.591675,1574.591675,-18.45300102,2.29224348,18.45300102,-1.00584531,90.51667786,969.9685669,0,1.28641057,1,
BROKEN HEAD BANK 1,668063,669871,1,1.04999995,114.3000031,12.47000027,20.20473289,20.20473289,20.20473289,185.1965637,185.1965637,185.1965637,1.26259303,0.53810233,-1.25197744,-0.43694106,6.80641603,59.22885513,0.01061544,0.10115889,1,
RAVEN LAKE BANK 1,668064,669112,1,15,110,32.5,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.38293529,0.52907372,-3.37945628,-0.47902358,17.25963402,59.78109741,0.00347932,0.05004928,1,
RAVEN LAKE BANK 2,668064,669112,2,15,110,32.5,104.4479141,104.4479141,104.4479141,353.5160217,353.5160217,353.5160217,3.3062253,0.51217878,-3.30275631,-0.46327817,16.86446381,58.41239548,0.00347045,0.04889838,1,
BANK 3_20,668066,669855,3,15,110,12.47000027,123.3430099,130.6911011,141.188385,1088.029785,1152.848511,1245.446899,6.73337364,2.52610469,-6.71640778,-2.28027534,36.07300568,330.6451111,0.01696634,0.24582499,1,
BANK 4_13,668066,669855,4,15,110,12.47000027,123.3430099,130.6911011,141.188385,1088.029785,1152.848511,1245.446899,6.37195253,2.39078212,-6.35590553,-2.15816307,34.13722229,312.9019775,0.01604688,0.23263407,1,
BANK 1_45,668066,669892,1,10,110,4.15999985,36.2156105,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,2.52886295,0.88089013,-2.52334714,-0.82665801,13.43223953,369.0640259,0.00551577,0.05423845,1,
BANK 2_42,668066,669892,2,3.5,110,4.15999985,36.2156105,39.36479187,67.18257904,957.6243286,1040.895996,1776.462402,0.99645287,0.39977184,-0.99525106,-0.37794453,5.38542461,147.9696198,0.00120168,0.02182505,1,
BANK 3_21,668068,669893,3,6,110,4.15999985,31.49183273,31.49183273,31.49183273,832.7167358,832.7167358,832.7167358,0.53331292,0.16988029,-0.53296888,-0.16589792,2.80975103,74.87064362,0.00034438,0.00398705,1,
BANK 1_46,669874,668069,1,5,12.47000027,110,666.7075806,666.7075806,666.7075806,75.58039856,75.58039856,75.58039856,-2.79361343,-0.89861017,2.801723,1.01630962,136.6430054,14.93187809,0.00810944,0.11769176,1,
BANK 2_43,669874,668069,2,5,12.47000027,110,578.7392578,578.7392578,666.7075806,65.60798645,65.60798645,75.58039856,-2.78434467,-0.90702081,2.79200196,1.02449429,136.3530121,14.90018082,0.00765737,0.11747109,1,
BANK 1_47,668074,669856,1,10,105.75,12.47000027,60.05534744,69.88258362,60.05534744,509.2905273,592.6289673,509.2905273,5.17125893,1.79866588,-5.15707397,-1.62202787,27.50265503,239.5178223,0.01418425,0.17663406,1,
BANK 2_44,668074,669872,2,7.5,105.75,12.47000027,54.59577179,54.59577179,54.59577179,462.991394,462.991394,462.991394,5.17688227,1.85863566,-5.15707397,-1.62202787,27.62966537,240.6240692,0.0198077,0.23661199,1,
LAC DU BONNET BANK 1,669875,668075,1,7.5,12.47000027,110,699.1170044,699.1170044,699.1170044,79.25444794,79.25444794,79.25444794,-3.54708982,-0.72446221,3.55752039,0.83240682,162.4116211,17.80157852,0.01043305,0.10797377,1,
LAC DU BONNET BANK 2,669875,668075,2,7.5,12.47000027,110,444.4717712,472.2511902,444.4717712,50.38693619,53.53611374,50.38693619,-3.54708982,-0.72446221,3.55752039,0.83240682,162.4116211,17.80157852,0.01043305,0.10797377,1,
